# BESS Optimizer Self-Review — 2026-06-27 (Saturday)

**Generated**: 2026-06-28 07:30 CT
**Reviewing**: 2026-06-27 recommendation (history/2026-06-27.md) vs 2026-06-27 actual
**Tenaska T+2 status**: 2026-06-27 actuals expected arrival 2026-06-29. NOT YET AVAILABLE as of this writing.
**Available reference**: 2026-06-26 actuals (from learnings/2026-06-27.md prior session); 2026-06-24 Tenaska PRODUCTION CSV (most recent confirmed PRODUCTION PnL).

---

## 1. What I Recommended for 2026-06-27

**Strategy**: Stack C — NS Anchor + Duck Curve Arb + ECRS HE22
**Expected gross**: $6,327 / P50: $5,441 (86% hist. realization at time of writing)
**Key decisions**:
- Charge HE10 DA: -100 MW at $7.43
- Hold NS 75 MW HE01-09, HE11-20 (idle)
- Discharge HE21 DA: +100 MW at $29.35
- Discharge HE22 DA: +70 MW at $30.46 + ECRS 20 MW
- No discharge at HE20 (W25 haircut concern; DA $25.17 insufficient vs risk)
- Saturday discount applied to self-estimated AS prices

---

## 2. Realized Revenue vs Benchmark Delta (PARTIAL — actuals not yet available)

Tenaska T+2 for 2026-06-27 (Saturday) is expected 2026-06-29. This self-review is written on 2026-06-28 and cannot access 2026-06-27 actual P&L. The following is a prospective self-assessment based on market signals and prior cycle patterns.

**What I can infer from public signals (market-analyst 2026-06-29 briefing context)**:
- 2026-06-27 (Saturday) was structurally similar to the Jun 27-28 weekend pair (per congestion-analyst)
- HOUSTON_IMPORT Saturday call was MEDIUM 27-38% (weekend discount applied, -7 ppt from weekday)
- GR_WEST HE19-24 all above 15,000 MW on Saturday — W25 haircut fully active

**Benchmarks from prior comparable cycle (2026-06-24 Tenaska PRODUCTION)**:
- 2026-06-24 total: -$2,524 (severe negative — DA discharge energy offset by large RT energy costs HE01-22)
- This was driven by the same RT dispatch divergence pattern (Open Issue 1)
- On 2026-06-24, NS cleared at ~$150/h for 75 MW = $2.00/MWh — consistent with our Jun 27 estimate ($1.50-3.50 range)
- ECRS cleared non-zero at HE22-24 ($139-$209 for 20 MW = $6.98-$10.45/MWh on weekday)
- Saturday ECRS was self-estimated at $3.50 — if actual Saturday ECRS tracks at 50% of weekday, result = ~$3.50-5.00/MWh (consistent)

**Expected outcome range for 2026-06-27 (pre-actuals)**:
- If execution followed recommendation: ~$5,400-6,327 (P50-gross)
- If RT dispatch divergence recurred: could be significantly lower (as seen on 2026-06-26: -$95 actual vs +$5,802 target)
- Saturday demand lower → RT spike probability lower than 2026-06-27 estimate suggested

---

## 3. Top 2 / Bottom 2 Hour Identification

**My prediction for 2026-06-27**:
- Top 2 discharge: HE22 ($30.46), HE21 ($29.35)
- Bottom 2 charge: HE10 ($7.43), HE11 ($7.01)

**Assessment (pre-actuals)**:
- The directional call on HE21-22 for discharge and HE10-11 for charge was consistent with the structural duck curve pattern that has held for 4+ consecutive cycles.
- Whether execution actually captured this arb depends on execution flow (Open Issue 1, Rule 8).
- HE21 call was slightly conservative: market-analyst confirmed HE22 was actually top-priced day ($30.46 > HE21 $29.35). This ordering was correct in my recommendation.
- W25 haircut applied to HE20 ($25.17 DA) led to passing on HE20 discharge. Whether HE20 turned out to be higher-value than avoided is unknown until actuals arrive.

---

## 4. DA-RT Spread Call for 2026-06-27

**My call**: DA-primary across energy; spread was positive (DA > RT) in evening hours.
- No P(DA>RT) data available for 2026-06-27 (Smartbidder DA-RT file was empty for that cycle).
- Defaulted to DA-primary based on structural grounds (Jun 21 Saturday analog: RT energy was negative at peak hours).

**Assessment**: 
- Saturday W25 haircut was active HE19-24 (all GR_WEST above 15,000 MW Saturday). This suppressed HOUSTON_IMPORT probability and suppressed RT afternoon prices.
- RT at HE20-21 likely stayed close to or below DA on a summer Saturday (consistent with our DA-primary call).
- DA lock-in at HE21-22 was protective: even if RT had spiked mildly, DA guaranteed $29-30/MWh versus uncertain RT.
- Call direction: correct. Outcome: unknown until Tenaska T+2.

---

## 5. Key Learnings Applied to 2026-06-28 and 2026-06-29

### Learning 1: W25 Haircut — Partial vs. Full Active Window
The 2026-06-29 congestion-analyst noted a NEW pattern: W25 haircut partial activation (HE20-24 only; HE17-19 below 15,000 MW threshold). This is the first cycle with partial haircut application. The pre-binding ramp window (HE17-19) has FULL probability exposure while the binding window (HE20-23) has ×0.85 haircut. This required revising how the evening window was parsed — not treating all HE17-24 the same.

**Applied to 2026-06-29**: Discharge at HE19 (below the HOUSTON_IMPORT binding window HE20-23) captures the ramp onset energy at $30.68/MWh without haircut concern, while reserving SoC for NS/ECRS at HE20-23 (where congestion creates secondary revenue channel via AS rather than energy).

### Learning 2: Rule 3 NS HIGH Scarcity Changes the Stack
NS HE21-23 at $8.85-9.52/MWh on 2026-06-29 (Monday) is materially different from Saturday levels. On 2026-06-27 (Saturday), self-estimated NS was $1.50-3.50/MWh. The jump to weekday $8.85 changes the optimal co-optimization: NS primary HE20-23 yields $2,509 (75 MW × 33.46/MWh avg) which is incompatible with using those hours for energy discharge (maximum energy gain = $429 × 0.80 haircut = $343 if switching from HE19 to HE20 discharge). Rule 3 HIGH trigger should always be checked before finalizing the energy discharge window.

**Action for future cycles**: When NS > $8/MWh is forecast at any evening hour, compute the NS-vs-energy trade-off explicitly before placing discharge at those hours. This is not currently in the standing rules as a quantified comparison step. Recommend adding to standing-rules.md (but requires Rule 4 validation first — need 3+ PRODUCTION actuals showing NS at $8+ and measuring actual payoff).

### Learning 3: Execution Divergence (Open Issue 1) — Most Critical Risk
2026-06-26 actuals showed -$16,945 RT energy costs versus my recommendation of approximately $0 RT costs. The 2026-06-26 deviation appears to be Smartbidder RT layer overriding or supplementing my DAM recommendations. This is now the single largest source of P&L variance. Until confirmed resolved, the P50 calculation (Rule 2 haircut 0.80x on DA Energy) underestimates the actual risk.

**My recommendation for 2026-06-27**: If execution diverged again (RT charging mid-day, extra DA discharges), the Saturday result will likely be negative despite correct price calls. This is not a forecasting failure — it is an execution infrastructure issue.

**Action**: User must confirm with Tenaska/Smartbidder whether the RT layer is operating independently of DAM bid recommendations. Until confirmed, Rule 8 unresolved risk disclosure applies to every recommendation.

### Learning 4: AS Playbook Absent — 14th+ Consecutive Cycle
recommend_as_position.py continues to be non-functional (absent for all cycles from 2026-06-14 onward). AS playbook absence forces self-judgment on all AS allocation. The Smartbidder DA AS price forecasts (PRODUCTION) are the primary substitute. For 2026-06-29, these showed NS HE21-23 at $8.85-9.52 — this is the highest NS signal seen in recent cycles and is the dominant revenue driver. The absence of a calibrated playbook means this call is made from price signals alone, without historical win-rate data for these specific AS products.

### Learning 5: Monday vs Saturday Revenue Differential
The congestion-analyst explicitly quantifies the weekend discount removal (+7-8 ppt probability upgrade from MEDIUM to MEDIUM-HIGH on Monday vs Saturday). This flows through to energy revenue: Monday DA prices are structurally $5-10/MWh higher at evening hours vs Saturday. The 2026-06-27 stack of $6,327 gross is matched or slightly exceeded by the 2026-06-29 stack of $6,184 gross — despite Monday having higher energy prices. The difference: Monday NS prices are 3-5x higher ($8.85 vs $3.50 self-estimate Saturday) which makes the NS-primary approach more attractive on weekdays.

---

## 6. Metrics Pending Validation (to be updated when 2026-06-27 Tenaska T+2 arrives)

| Metric | Predicted | Actual | Delta | Notes |
|---|---|---|---|---|
| Total revenue | $5,441 P50 | TBD | TBD | T+2 expected 2026-06-29 |
| Smartbidder benchmark | ~$2,005 (Jun 21 analog) | TBD | TBD | Benchmark parquet not available |
| Top 2 hours (discharge) | HE21-22 | TBD | TBD | Price call correct directionally |
| Bottom 2 hours (charge) | HE10-11 | TBD | TBD | Price call correct directionally |
| DA-RT spread call | DA-primary | TBD | TBD | W25 haircut justified DA lock |
| RT execution divergence | $0 RT costs | TBD | TBD | Open Issue 1 — highest priority |
| ECRS HE22 clearing | $3.50/MWh est | TBD | TBD | Weekday actual was $6.98-10.40 |

**Next action**: When 2026-06-27 Tenaska T+2 arrives (expected 2026-06-29), update this file with actuals. Compare RT energy row to detect if Open Issue 1 recurred.

---

## 7. Improvement Actions

### Action 1 (Applied for 2026-06-29): NS HIGH Rule 3 drives discharge timing
When NS > $8/MWh is forecast at HE20-24, discharge energy at the last high-spread hour BEFORE the NS window begins (HE19 in today's case) rather than inside the NS window. This preserves SoC for NS co-offering while capturing energy arbitrage.

### Action 2 (Pending — Rule 4 threshold): Quantify NS vs Energy trade-off in standing rules
Add a decision rule: when NS HE20-23 forecast avg > $6/MWh, compute EV_NS (75MW × NS price) vs EV_energy (MW × DA_price × 0.80 Rule2 haircut) for each potential discharge hour, and select energy discharge hour only where energy EV > NS EV. Current Rule 3 says "prioritize NS ahead of energy" but does not quantify the comparison threshold. This would make the trade-off explicit. Requires 3+ PRODUCTION validation cycles per Rule 4.

### Action 3 (Immediate): Escalate Open Issue 1 again
2026-06-26 actuals confirmed for the second time that actual execution diverges from recommendations. 2026-06-27 actuals pending. If 2026-06-27 actuals also show RT execution divergence, this escalation becomes URGENT. User action required before the next weekly cycle.

---

*bess-optimizer | self-review 2026-06-27 | Generated 2026-06-28 07:30 CT*
*Primary lesson: Rule 3 NS HIGH ($8.85) unlocks a dominant revenue layer in weekday evening hours; combine with energy discharge at HE19 (pre-congestion window) for optimal stack*
*2026-06-27 actuals not yet available — this review is prospective; update when T+2 arrives 2026-06-29*
