# Congestion Analyst Self-Review — 2026-06-24

**Written**: 2026-06-24
**Forecast target reviewed**: Flowday 2026-06-23 (Tuesday — Tenaska T+2 settlement now available 2026-06-24)
**Stage**: Stage 0 — provisional heuristic
**Forecast file**: `shared/data/forecasts/congestion/2026-06-23.md`
**Settlement data**: PRODUCTION — Tenaska Battery-Settlement-Details (hourly, GKS actual). Jun 24 flowday settlement NOT yet available (T+2 expected ~2026-06-26).

**Important caveat**: No ERCOT settlement LMP (nodal or hub-level) is available. Constraint-level binding cannot be directly confirmed. Inference is based entirely on GKS hourly revenue patterns (DA energy sign/magnitude, RT energy sign/magnitude, DA Non-Spin clearing) as indirect proxies — same methodology as prior cycles.

---

## 1. Predicted Binding Constraints vs Realized (Settlement Evidence — Jun 23 Actuals)

### Constraint 1 — HOUSTON_IMPORT_345 (HE18-22, P(binding) HIGH 45-62%)

**Forecast call**: HIGH probability binding. GKS expected positive MCC during evening ramp. NL ramp +20,385 MW was series record at time of forecast.

**Settlement evidence (Jun 23 actuals)**:

| HE (CT) | DA Energy ($) | RT Energy ($) | DA Non-Spin ($) | DA ECRS ($) | Hour Total ($) |
|---|---|---|---|---|---|
| HE17 | 0.00 | +0.89 | 56.25 | 0.00 | +57.14 |
| HE18 | 0.00 | -9.82 | 66.00 | 0.00 | +56.18 |
| HE19 | +2.40 | +105.18 | 69.75 | 0.00 | +177.33 |
| HE20 | 0.00 | +914.12 | 126.00 | 0.00 | +1,040.12 |
| HE21 | 0.00 | +1,409.96 | 375.00 | 0.00 | +1,784.96 |
| HE22 | +1,955.50 | -592.40 | 825.00 | 0.00 | +2,188.10 |
| HE23 | 0.00 | +41.08 | 749.25 | 0.00 | +790.33 |

**Assessment**: DIRECTIONALLY CORRECT — TIMING OFFSET CONFIRMED AGAIN (HE20-21 peak, not HE18-19).

RT Energy strongly positive at HE19-21 (especially HE20: +$914, HE21: +$1,410) confirms real-time price spike above DA in South/GKS during evening hours. This is consistent with HOUSTON_IMPORT_345 binding or near-binding. HE22 shows DA Energy sale +$1,955.50 with RT imbalance -$592.40 — GKS held a large DA sale position at HE22 and absorbed RT imbalance; net positive ($2,188) but suggests RT settled below DA at HE22 after the stress peaked.

DA Non-Spin escalated: HE19($70) → HE20($126) → HE21($375) → HE22($825) → HE23($749). The HE22-23 Non-Spin clearing of $825 and $749 indicates sustained system stress into the overnight — materially elevated and consistent with the June 22 finding that HE21-23 is the binding anchor, not HE18-20.

**Timing bias confirmed (4th consecutive cycle)**: The forecast window was HE18-22 but peak stress materialized at HE20-21. The NL ramp peak (HE19-21 on Jun 23) consistently lags the binding window by 1-2 hours. Finding 3 (window shift = NL_ramp_peak + 2h) was confirmed by this cycle.

**Implied RT price proxy (HE21)**: RT Energy +$1,409.96. From Jun 23 daily summary: net_injection_mwh = 15.9 MWh total day. Distributed estimate: HE21 RT injection ~12-15 MWh. Implied RT price ~ $94-$117/MWh. Forecast P90 = $80/MWh — actual appears to be at or above P90.

**Constraint binding confirmed?**: LIKELY at HE20-22 based on RT energy spike pattern, elevated DA Non-Spin at HE21-23, and DA Energy position at HE22. This is the strongest indirect confirmation in the 4-cycle tracking series. RT prices at GKS appear materially above DA for HE20-21.

---

### Constraint 2 — WEST_TO_NORTH_345 (HE22-24, P(binding) MEDIUM 22-35%)

**Forecast call**: MEDIUM probability. GR_WEST HE23-24 = 16,669-17,186 MW, SCI ~0.42-0.48.

**Settlement evidence**:

| HE (CT) | DA Energy ($) | RT Energy ($) | DA Non-Spin ($) | DA ECRS ($) | Hour Total ($) |
|---|---|---|---|---|---|
| HE22 | +1,955.50 | -592.40 | 825.00 | 0.00 | +2,188.10 |
| HE23 | 0.00 | +41.08 | 749.25 | 0.00 | +790.33 |
| HE24 | 0.00 | -24.65 | 310.50 | 0.00 | +285.85 |

**Assessment**: AMBIGUOUS — DA Non-Spin signal strong but RT Energy not conclusive.

DA Non-Spin at HE22 ($825) and HE23 ($749) is extremely elevated — indicating system-level scarcity that can co-occur with WEST_TO_NORTH binding. However, RT Energy at HE22 is negative (-$592) while the DA Energy position was a sale (+$1,956) — implying RT settled below DA at GKS in this hour. If WEST_TO_NORTH were binding and West were depressed, GKS (South node) might see RT premium — the negative RT energy at HE22 is contrary to this expectation.

The strong HE23 RT Energy (+$41) with high Non-Spin ($749) is suggestive but not conclusive. GKS may be experiencing DART positioning effects rather than pure congestion-MCC at these hours.

**Assessment**: The MEDIUM call may be partially warranted based on the elevated DA Non-Spin, but the directional RT Energy evidence for WEST_TO_NORTH is weaker than for HOUSTON_IMPORT in the same cycle. The ambiguity persists because GKS's PTDF relative to WEST_TO_NORTH is unknown without shift factor data.

**Onset window**: The Jun 23 data shows stress is in HE20-23 range — consistent with Finding 2 (extend window to HE20-24 on summer weekdays) applied in today's Jun 25 forecast.

---

### Constraint 3 — HOUSTON_SOUTH_MIDDAY_LOCAL (HE10-15, P(binding) LOW-MEDIUM 18-28%)

**Forecast call**: LOW-MEDIUM probability. Cap-out 10,493-10,982 MW dual trigger.

**Settlement evidence**:

| HE (CT) | DA Energy ($) | RT Energy ($) | DA Non-Spin ($) | Hour Total ($) |
|---|---|---|---|---|
| HE10 | 0.00 | -496.12 | 60.00 | -436.12 |
| HE11 | 0.00 | -60.68 | 56.25 | -4.43 |
| HE12 | 0.00 | -11.74 | 50.25 | +38.51 |
| HE13 | 0.00 | -27.80 | 50.25 | +22.45 |
| HE14 | 0.00 | -57.58 | 37.50 | -20.08 |
| HE15 | +1,311.00 | -553.95 | 37.50 | +794.55 |

**Assessment**: INCORRECT — Same MCC sign error as Jun 20, 21, 22. Now 4 consecutive cycles confirmed wrong.

HE10 shows RT Energy -$496.12 — GKS absorbed a significant RT negative imbalance at HE10, implying RT prices at GKS were substantially below DA (RT was cheaper/more negative than DA). This is the signature of solar surplus in the South: midday RT prices suppressed at GKS. This is the OPPOSITE of what a HOUSTON_SOUTH_MIDDAY_LOCAL binding event would produce for a generation-side node (which would see positive RT premium).

HE15 shows DA Energy sale +$1,311 with RT Energy -$554 — GKS sold into DA at HE15 but RT was substantially below DA. This confirms the afternoon hours (HE15) do not exhibit a HOUSTON_SOUTH congestion premium at GKS; instead, GKS appears to be a load node facing RT price suppression in midday solar hours.

Finding 7 application confirmed valid: GKS midday MCC is negative or near-zero, not positive. The pattern is now confirmed for 4 consecutive cycles (Jun 20-23). The forecast correction applied in Jun 25 outlook (Finding 7) is empirically validated.

---

### Constraint 4 — PANHANDLE_EXPORT_345 (HE01-06, P(binding) LOW 5-10%)

**Forecast call**: LOW probability. GR_WEST HE01-06 = 17,525-18,627 MW above threshold.

**Settlement evidence**:

| HE (CT) | DA Energy ($) | RT Energy ($) | DA Non-Spin ($) | Hour Total ($) |
|---|---|---|---|---|
| HE05 | +1,202.00 | -710.19 | 187.50 | +679.31 |
| HE06 | +1,362.00 | -1,409.52 | 171.00 | +123.48 |
| HE07 | +1,433.00 | -1,673.14 | 183.75 | -56.39 |

**Assessment**: NO BINDING EVIDENCE — CALL CORRECT. DA sale positions with RT imbalance losses (RT < DA) in early morning hours are consistent with overnight DART sell-DA structure. No positive RT energy spike indicative of export constraint binding. Low probability call was correct. Non-Spin at $171-$188 is routine overnight AS stack clearing.

---

## 2. Binding Hit Rate (Stage 0 Binary — Jun 23)

| Constraint | Direction Correct | Timing Correct | Overall |
|---|---|---|---|
| HOUSTON_IMPORT_345 | YES — RT positive HE20-21 confirmed | OFFSET: Peak HE20-21 vs forecast HE18-22. Finding 3 not yet applied at time of Jun 23 forecast (applied starting Jun 25). | PARTIAL-HIT (direction correct, timing bias persists) |
| WEST_TO_NORTH_345 | AMBIGUOUS — DA NS signal supports; RT Energy directional evidence weak | Window HE22-24 — stress manifested HE20-23. Finding 2 applied in Jun 25 forecast. | PARTIAL |
| HOUSTON_SOUTH_MIDDAY_LOCAL | NO — MCC sign wrong (4th consecutive cycle) | Window broadly correct (HE10-15). Finding 7 applied in Jun 25 forecast. | MISS (direction wrong — now 4 cycles confirmed) |
| PANHANDLE_EXPORT_345 | YES — correctly called LOW | N/A | HIT |

**Binary hit rate (top 3 constraints)**: 0/3 fully correct; 1/3 directionally correct (HOUSTON_IMPORT); 1/3 ambiguous (WEST_TO_NORTH); 1/3 wrong sign (HOUSTON_SOUTH).

**GKS total settled revenue (Jun 23)**: $8,439.93 — strong day driven by DA Energy ($7,270.48) and DA Non-Spin ($4,618.50). RT Energy net negative (-$3,449.05) — consistent with DART charge-in-RT structure during midday plus imbalance losses. The evening RT Energy positive (HE19-21: +$1,020 cumulative) is the congestion-relevant component. Smartbidder benchmark (ex DART virtual): $987.38. GKS outperformed by $7,452.55 (+755%) — primarily from Non-Spin stack and DA Energy positioning, not congestion MCC capture. Congestion signal correctly directional but not specifically monetized in a constraint-targeted way at this Stage 0 level.

---

## 3. Lambda Quantile Accuracy (Jun 23 — indirect proxies only)

No nodal or hub-level settlement LMP available. Indirect estimates only.

**HE21 lambda proxy (HOUSTON_IMPORT)**: RT Energy +$1,409.96. From day total net_injection 15.9 MWh and pattern of HE21 being highest RT hour, estimated HE21 RT injection ~12-15 MWh → implied RT price ~$94-$117/MWh. Forecast P90 = $80/MWh. Realized appears to be at or above P90.

**Conclusion**: For the second consecutive cycle (Jun 22: ~$42.70 implied at P90-range; Jun 23: ~$94-$117 implied above P90), the realized lambda when binding occurred is above P50 and at or above P90. The P90 anchor of $80 may itself be understated for high-NL-ramp events. Finding 9 (revise P50 upward to $30-$40 for multi-trigger scenarios, from prior $22) was already applied in Jun 23-24 forecasts. For Jun 25 forecast, P50 = $32 (applied) and P90 = $90 (applied) — more conservative but may still understate.

---

## 4. Hub-Pair Basis View Accuracy

No hub-pair settlement LMP data (W3 item 0.10 — 33rd consecutive blocked cycle as of Jun 23 issuance). No direct validation possible. Finding 5 (W3 item 0.10 still open) persists.

---

## 5. Jun 25 Forecast Application of Learning Items

Three learning items from the Jun 22 self-review were applied in the Jun 25 forecast issued today:

| Finding | Description | Applied in Jun 25? |
|---|---|---|
| Finding 2 | WEST_TO_NORTH window extend to HE19-24 on summer weekdays | YES — window changed from HE22-24 to HE19-24 |
| Finding 3 | HOUSTON_IMPORT binding window = NL_ramp_peak_HE + 2 to +5 | YES — window changed to HE20-23 (NL ramp peak HE19-21 + 2h) |
| Finding 7 | GKS midday MCC sign — flip to negative/zero for HOUSTON_SOUTH | YES — GKS midday MCC now shown as -$1 to -$3 (not +$2 to +$6) |

Jun 25 forecast also incorporates:
- P50 lambda upgrade to $32 (vs prior $28) for HOUSTON_IMPORT given series-record NL ramp (+24,437 MW)
- WEST_TO_NORTH upgraded to MEDIUM 28-40% (from prior LOW-MEDIUM 12-20%) based on GR_WEST 17,500-17,900 MW series high
- PANHANDLE downgraded to NEGLIGIBLE (GR_WEST HE01-04 = 11,000-14,000 MW below 15,000 MW threshold)

---

## 6. Carry-Forward Open Items (updated)

| # | Item | Status | Cycles Open |
|---|---|---|---|
| 1 | Solar collapse rate d(Solar)/dt as Stage 1 feature spec | OPEN | 4 |
| 2 | WEST_TO_NORTH window extend to HE19-24 on summer weekdays | **APPLIED in Jun 25 forecast** | 4 (resolved) |
| 3 | Overnight DA_NS proxy ($375+ at HE21, $825 at HE22) as congestion signal | OPEN — Jun 23 confirms pattern ($375 HE21, $825 HE22) | 4 |
| 4 | DA_Energy source discrepancy (Smartbidder vs Tenaska) clarification | OPEN | 4 |
| 5 | W3 item 0.10 hub/zone LMP data | OPEN — 33rd consecutive blocked cycle | 33 |
| 6 | High-GR_WEST + high-NL-ramp interaction haircut | OPEN | 3 |
| 7 | GKS midday MCC sign correction | **APPLIED in Jun 25 forecast** | 4 (resolved) |
| 8 | HOUSTON_IMPORT binding window = NL_ramp_peak_HE + 2 to +5 | **APPLIED in Jun 25 forecast** | 2 (resolved) |
| 9 | P50 lambda anchor: revise upward to $30-$40 for multi-trigger scenarios | APPLIED (P50=$32 in Jun 25) | 2 |
| 10 | WEST_TO_NORTH onset hour: extend to HE19 when GR_WEST HE19 > 17,000 MW | NEW — Jun 25 GR_WEST HE19 = 17,648 MW; applied HE19 onset in Jun 25 | 1 (new + immediate) |
| 11 | P90 lambda for HOUSTON_IMPORT: may need increase beyond $90 for NL ramp >22,000 MW | NEW — Jun 23 implied HE21 RT price ~$94-$117, above P90=$80 | 1 (new) |

**Critical observation**: All three carry-forward items (2, 7, 8) that were classified "OPEN (not implemented)" for 3 cycles were applied in today's Jun 25 forecast. This is the first cycle where all identified systematic errors have been incorporated into the live forecast.

**New highest priority**: Items 11 (P90 lambda calibration) and 3 (DA_NS proxy as leading indicator for constraint binding probability).

---

## 7. Quantitative KPI Summary (Jun 23 actuals vs Jun 23 forecast issued Jun 22)

| KPI | Forecast | Realized (indirect proxy) | Score |
|---|---|---|---|
| HOUSTON_IMPORT direction HE18-22 | HIGH positive GKS MCC | RT Energy positive HE19-21 (HE20: +$914, HE21: +$1,410) | CORRECT direction |
| HOUSTON_IMPORT timing | Peak HE18-22 | Peak HE20-21 (2h later than forecast emphasis) | OFFSET 2h (systematic) |
| HOUSTON_IMPORT lambda P90 | $80/MWh | ~$94-$117/MWh implied HE21 | P90 UNDERSTATED |
| HOUSTON_SOUTH_MIDDAY_LOCAL MCC sign | Positive +$2 to +$6 | Negative RT Energy at HE10 (-$496), HE14 (-$58), HE15 (-$554) | WRONG SIGN — 4th cycle |
| WEST_TO_NORTH overnight | MEDIUM 22-35% | DA NS $825-$749 HE22-23 — strong stress; RT ambiguous at GKS | PARTIAL |
| PANHANDLE overnight | LOW 5-10% | No binding evidence | CORRECT DIRECTIONAL |
| Binding hit rate (top 3 binary) | — | 0/3 fully correct; 1/3 partial (direction); 1/3 wrong sign | ~33% (same grade) |
| GKS day revenue (context only) | Not forecast | $8,439.93 actual | N/A (bess-optimizer scope) |

**Overall cycle grade**: IMPROVEMENT — directional accuracy on HOUSTON_IMPORT confirmed for the first time with strong RT evidence (vs partial Jun 22 evidence). WEST_TO_NORTH ambiguity reduces confidence in MEDIUM call. HOUSTON_SOUTH systematic error persists but correction now applied in Jun 25 forecast. Three action items applied for first time.

**Outlook for Jun 25**: Jun 25 forecast applies all three corrections. The critical test is whether (a) WEST_TO_NORTH MEDIUM 28-40% with HE19-24 window is validated given GR_WEST series-record overnight levels, and (b) HOUSTON_SOUTH GKS MCC shown as negative is confirmed by RT Energy patterns at midday. Settlement data for Jun 24 available ~2026-06-26; Jun 25 available ~2026-06-27.

---

*No settlement LMP data available for Jun 23. All constraint assessments inferred from GKS hourly revenue patterns only. ERCOT 60-day disclosure for Jun 23 not available until approximately 2026-08-23.*
