# GKS BESS — D+1 (2026-08-02, 일요일) Optimal Revenue Stack

**Issued**: 2026-08-01 07:30 CT (bess-optimizer)
**DAM bid cutoff**: 10:00 CT 2026-08-01
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh / RTE 85%
**SoC init**: 30 MWh (Rule 7 Override 1 — Aug 1 terminal SoC = 0 MWh per `shared/data/forecasts/bess-schedule/2026-08-01.json`, Stack B HE17-18 full discharge; partial residual assumption)

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED(8th consecutive, AADSTS7000222) | ENVERUS=ABSENT | AG2=ABSENT | AS_PLAYBOOK=ABSENT | TENASKA=DEGRADED

> **데이터 신뢰도 경고**: Smartbidder 8일 연속 DEGRADED (7/26~8/1, AADSTS7000222). DA/RT 가격 예측 전무. 이하 모든 절대 가격 수치는 Yes Energy Bidclose PROD 수급 데이터 + 시황 fundamental 기반 추정치. 방향성 HIGH 확신도, 절대 수치 LOW-MEDIUM 확신도. P10-P90 범위가 PROD 사이클 대비 약 3-4배 넓음.

---

## 데이터 소스 현황

| 소스 | 상태 | 비고 |
|---|---|---|
| Yes Energy Bidclose 2026-08-02 | **PROD** | 24개 hourly row 정상. `shared/data/raw/yes-energy/2026-08-02.csv` 확인 |
| market-analyst 시황 브리핑 | **PROD** | `shared/data/forecasts/market-view/2026-08-02.md` |
| congestion-analyst 전망 | **PROD (Stage 0)** | `shared/data/forecasts/congestion/2026-08-02.md` — YE PROD 단일 소스 |
| Smartbidder Energy/AS/DA-RT | **DEGRADED** | AADSTS7000222 — 8일 연속 (7/26~). DA 가격·P(DA>RT)·AS 가격 전무 |
| Tenaska PTP (SoC/실적) | **DEGRADED** | IP whitelist 실패 지속. T+2 backlog 누적. |
| AS Playbook | **ABSENT** | recommend_as_position.py 미존재 — 자체 판단 적용 |
| Enverus / AG2 | **ABSENT** | 미수집 |

---

## Step 1: 수급 데이터 (PROD — YE Bidclose 24시간 확인)

| HE | NL MW | Solar MW | Wind ERCOT MW | Load MW | Outage MW | Finding 7 Tier |
|----|------:|---------|--------------|------:|----------:|----------------|
| 01 | 58,449 | 0 | 7,542 | 66,185 | 7,794 | — |
| 02 | 56,499 | 0 | 6,828 | 63,490 | 7,794 | — |
| 03 | 55,144 | 0 | 5,985 | 61,274 | 7,794 | — |
| 04 | 54,171 | 0 | 5,255 | 59,559 | 7,794 | — |
| 05 | 53,561 | 0 | 4,546 | 58,221 | 7,794 | — |
| 06 | 53,130 | 0 | 3,785 | 57,020 | 7,794 | — |
| 07 | 53,242 | 39 | 3,053 | 56,440 | 7,794 | — |
| 08 | 48,907 | 3,878 | 2,439 | 56,027 | 7,794 | — |
| 09 | 37,231 | 18,103 | 1,672 | 59,211 | 7,994 | — |
| **10** | **32,360** | **27,074** | **1,172** | **63,674** | **7,994** | **NEGLIGIBLE (360 MW above 32,000 threshold)** |
| 11 | 34,301 | 29,853 | 1,042 | 68,442 | 7,994 | NEGLIGIBLE |
| 12 | 38,093 | 30,963 | 847 | 73,219 | 7,994 | — |
| 13 | 42,486 | 31,137 | 755 | 77,708 | 7,994 | — |
| 14 | 46,208 | 31,203 | 935 | 81,680 | 7,994 | Solar Peak |
| 15 | 49,122 | 31,133 | 1,385 | 84,910 | 7,994 | — |
| 16 | 51,150 | 30,737 | 1,964 | 87,208 | 7,994 | — |
| 17 | 52,130 | 30,519 | 2,530 | 88,551 | 7,794 | — |
| 18 | 53,348 | 28,879 | 3,253 | **88,927** | 7,374 | Load Peak |
| **19** | **57,075** | **22,578** | **4,274** | **87,669** | **7,374** | — |
| **20** | **68,317** | **8,987** | **5,646** | **84,415** | **7,374** | **Solar Cliff (-13,591 MW/1h)** |
| **21** | **72,720** | **539** | **7,708** | **81,269** | **7,374** | **NL Peak** |
| 22 | 67,810 | 0 | 10,441 | 78,584 | 7,374 | Wind recovery |
| 23 | 60,777 | 0 | 12,941 | 74,232 | 7,374 | — |
| 24 | 54,515 | 0 | 14,643 | 69,774 | 7,169 | — |

핵심 수급 신호 (PROD 확인):
- Duck Curve trough: HE10 = **32,360 MW** — NEGLIGIBLE Finding 7 (360 MW 위 임계치, 완충 얕음)
- Solar Cliff: HE19→HE20 Solar -13,591 MW (22,578→8,987 MW) → NL **+11,243 MW**/1h
- Evening ramp: HE18→HE21 NL +19,372 MW (53,348→72,720 MW)
- NL evening peak: HE21 = **72,720 MW** (당일 최고 — 7/31 70,709 MW 대비 +2,011 MW)
- Load peak: HE18 = **88,927 MW**
- GR_WEST 주간 최저: HE13 = **231 MW** (열돔 완전 억압)
- HE18-21 잔여 outage: **7,374 MW** (reserve margin 압박)
- Wind avg: 4,610 MW (8월 평균 ~10-15 GW의 1/3 수준 — 극단적 약세)

---

## Step 2: 가격 View (수급 fundamental 추정 — Smartbidder DEGRADED)

GKS eff = Hub DA + E[MCC] (congestion-analyst Stage 0 PROD 기반)

| HE | Hub DA 추정 | GKS E[MCC] | GKS eff DA | 신뢰도 |
|----|------------|-----------|-----------|--------|
| 01-06 | $25-45 | $0 | $25-45 | LOW |
| 07-08 | $15-30 | $0 | $15-30 | LOW |
| **09** | **$15-25** | **$0** | **$15-25** | LOW |
| **10** | **$5-12** | **$0 to -$0.2** | **$5-12** | **LOW-MEDIUM** (PROD NL 32,360 MW; NEGLIGIBLE tier) |
| **11** | **$8-18** | **$0 to -$0.2** | **$8-18** | **LOW-MEDIUM** (PROD NL 34,301 MW) |
| 12-17 | $20-55 | $0 | $20-55 | LOW |
| 18-19 | $35-65 | +$0.5 (uncond.) | $36-66 | LOW |
| **20** | **$60-120** | **+$0.5 to +$2.5 (uncond.)** | **$61-123** | LOW-MEDIUM (방향성) |
| **21** | **$70-150+** | **+$0.5 to +$2.5 (uncond.)** | **$71-153+** | LOW-MEDIUM (방향성) |
| 22-24 | $30-55 | $0 | $30-55 | LOW |

**점 추정치 (P50 기준, 7/31 analog 조정):**

참조 analog: 7/31 금요일 (NL peak 70,709 MW, Wind avg 13,768 MW, DA HE20 추정 $87.5/MWh).
8/2 조정: NL peak +2,011 MW (72,720 MW, +2.8%) 우위 vs 7/31 → 가격 상승 압력. 단, SOUTH_HOUSTON_IMPORT P=18-28% (vs 35-52%, -12-24 pp) → 혼잡 premium 하락. GR_WEST HE20 = 1,829 MW (vs 7/31 HE20 1,964 MW, 유사) → 가격 지지. Net: Hub P50 $85-100 범위.

| HE | GKS eff DA P50 | DA-RT spread 방향 | Rule 2 적용 (×0.80) |
|----|---------------|-----------------|-------------------|
| 10 | $7.50/MWh (buy) | Positive (DA>RT; RT near-zero 가능) | N/A (charge) |
| 11 | $12.50/MWh (buy) | Positive | N/A (charge) |
| 20 | $91/MWh (sell incl. MCC $1.0) | Positive → DA primary (Rule 6 미발동) | $73/MWh effective |
| 21 | $111/MWh (sell incl. MCC $1.0) | Positive → DA primary | $89/MWh effective |

---

## Step 3: Top/Bottom Hours 식별

**충전 최우선 (Bottom 2):**

| Rank | HE | GKS eff DA | NL MW | 근거 |
|------|-----|-----------|---------|------|
| **1 (최우선)** | **HE10** | **~$7.50/MWh** | 32,360 | NL 당일 최저. Duck Curve NEGLIGIBLE(borderline). MCC ≈ 0. 충전 최저가 창 |
| **2** | **HE11** | **~$12.50/MWh** | 34,301 | 2순위 최저 NL. HE09 NL 37,231 MW보다 저렴 → HE10+HE11 조합 최적 |

**Note**: HE09+HE10 대신 **HE10+HE11** 선택. NL 비교: HE11 (34,301) < HE09 (37,231). 총 충전 비용 P50: $2,000 (HE10 $750 + HE11 $1,250).

**방전 최우선 (Top 2):**

| Rank | HE | GKS eff DA P50 | NL MW | 근거 |
|------|-----|----------------|------|------|
| **1 (최우선)** | **HE21** | **$111/MWh → $89/MWh post-Rule 2** | 72,720 | NL 당일 최고. Solar 539 MW(사실상 소멸). 방전 최고 수익 시간 |
| **2** | **HE20** | **$91/MWh → $73/MWh post-Rule 2** | 68,317 | Solar Cliff -13,591 MW 직격 시간. RT spike 최고위험 구간 진입 |

**HE19 Skip 결정**: HE19 GKS eff ~$43-53/MWh (post-Rule 2 $34-42) < HE20 $73/MWh. HE19 방전 시 HE20-21 총 RT/DA 용량 감소. EV 기준: HE19 포기 후 HE20+HE21 DA 전체 배정이 최적.

**HE22 Skip 결정**: HE20+HE21 방전 후 SoC=0. 추가 방전 불가. HE22 NL 67,810 MW (방전 가능했다면 3순위)이나 물리적 불가.

**RT spike 잔류 판단:**
- HE20: P(RT>$100) = 정성적 HIGH (Solar Cliff +11,243 MW/1h; GR_WEST 1,829 MW; 설비 정지 7,374 MW). **단, Rule 6 미발동 → DA primary 유지.**
- HE21: P(RT>$100) = 정성적 HIGH (NL peak 72,720 MW; SOUTH_HOUSTON_IMPORT P=18-28%). Rule 6 미발동.

---

## Step 4: DA-RT Spread 전략 (spread = DA − RT)

| 구간 | Spread 방향 | 결정 | 근거 |
|------|------------|------|------|
| HE01-09 (야간/새벽) | Positive (DA≥RT) | NS 20 MW overlay; 충전 없음 | 야간 DA $25-45 >> HE10 $7.50; 충전 시기 지연 |
| **HE10-11 (충전)** | **Positive (DA>RT)** | **DA 충전 100 MW × 2h** | NEGLIGIBLE duck curve; RT near-zero 가능. DA lock-in 최저가. |
| HE12-19 (Hold) | Mixed | NS 50 MW overlay | 에너지 commitment 없음; AS로 수익 보완 |
| HE19 (SoC 보존) | Positive → Negative 전환기 | **Hold (에너지 미배분)** | RT spike onset 직전; HE20-21 DA 용량 보존 |
| **HE20 (DA primary)** | **Positive (DA≥RT 추정; Rule 6 미발동)** | **DA 100 MW** | Rule 6 NOT triggered: P=18-28% < 35% 임계. DA 가격 lock-in 전략. |
| **HE21 (DA primary)** | **Positive (DA≥RT 추정)** | **DA 100 MW** | 동일. NL peak 72,720 MW; Solar 소멸. DA $89/MWh post-Rule 2 (effective) |
| HE22-24 | — | 방전 없음 (SoC=0) | SoC 소진 |

**Rule 6 미발동 논거:**
- P(SOUTH_HOUSTON_IMPORT binding) = 18-28% (central 23%)
- Rule 6 HIGH 임계: P > 35%
- 23% < 35% → Rule 6 NOT triggered → DA 방전 primary
- 비교: 8/1 토요일 (P=18-30%, DA primary at HE17-18) 동일 구조. 오늘은 일요일 + NL peak가 HE21에 위치 → 방전 시간대만 다름.
- Downside scenario: 만약 Heat soak load가 YE 대비 +2 GW 이상 실현 → P 상승 가능. 트리거 조건에 따른 Stack C 대안 참조.

**AS Spread (DEGRADED):**
- NS: 일요일 WEPEAK 수요 낮음. $1.0-2.5/MW·h 추정.
- ECRS: Rule 1 Summer 적용 — 전 대상 시간 예외 조항 적용 (이하 Standing Rules 참조).
- RRS: 제외 (가격 데이터 없음, Smartbidder DEGRADED).
- Reg-Up/Down: Rule 4 상시 제외.

---

## Recommendation (Primary) — Stack A: DA Energy Arbitrage (Solar Cliff)

**전략**: 야간 NS Hold (SoC 보존) → DA 충전 HE10+HE11 (NEGLIGIBLE duck curve, 최저가) → NS overlay HE12-19 → SoC 보존 HE19 → DA 방전 HE20+HE21 (Solar Cliff + NL peak)

| HE | Mode | Energy MW | Venue | RRS MW | ECRS MW | NS MW | RegUp MW | RegDown MW | SoC End MWh | GKS eff $/MWh |
|----|------|----------:|-------|-------:|--------:|------:|---------:|-----------:|------------:|-------------:|
| 01 | NS-Hold | 0 | — | 0 | 0 | 20 | 0 | 0 | 30 | — |
| 02 | NS-Hold | 0 | — | 0 | 0 | 20 | 0 | 0 | 30 | — |
| 03 | NS-Hold | 0 | — | 0 | 0 | 20 | 0 | 0 | 30 | — |
| 04 | NS-Hold | 0 | — | 0 | 0 | 20 | 0 | 0 | 30 | — |
| 05 | NS-Hold | 0 | — | 0 | 0 | 20 | 0 | 0 | 30 | — |
| 06 | NS-Hold | 0 | — | 0 | 0 | 20 | 0 | 0 | 30 | — |
| 07 | NS-Hold | 0 | — | 0 | 0 | 20 | 0 | 0 | 30 | — |
| 08 | NS-Hold | 0 | — | 0 | 0 | 20 | 0 | 0 | 30 | — |
| 09 | NS-Hold | 0 | — | 0 | 0 | 20 | 0 | 0 | 30 | — |
| **10** | **DA Charge** | **−100** | **DA** | 0 | 0 | 0 | 0 | 0 | **115** | **~$7.50 (buy)** |
| **11** | **DA Charge** | **−100** | **DA** | 0 | 0 | 0 | 0 | 0 | **200** | **~$12.50 (buy)** |
| 12 | NS-Hold | 0 | — | 0 | 0 | 50 | 0 | 0 | 200 | — |
| 13 | NS-Hold | 0 | — | 0 | 0 | 50 | 0 | 0 | 200 | — |
| 14 | NS-Hold | 0 | — | 0 | 0 | 50 | 0 | 0 | 200 | Solar Peak |
| 15 | NS-Hold | 0 | — | 0 | 0 | 50 | 0 | 0 | 200 | — |
| 16 | NS-Hold | 0 | — | 0 | 0 | 50 | 0 | 0 | 200 | — |
| 17 | NS-Hold | 0 | — | 0 | 0 | 50 | 0 | 0 | 200 | — |
| 18 | NS-Hold | 0 | — | 0 | 0 | 50 | 0 | 0 | 200 | Load Peak hr |
| **19** | **NS-Hold (SoC Reserve)** | **0** | — | 0 | 0 | 50 | 0 | 0 | **200** | — |
| **20** | **DA Discharge** | **+100** | **DA** | 0 | 0 | 0 | 0 | 0 | **100** | **~$73 (sell, P50 post-Rule 2)** |
| **21** | **DA Discharge** | **+100** | **DA** | 0 | 0 | 0 | 0 | 0 | **0** | **~$89 (sell, P50 post-Rule 2)** |
| 22 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | 0 | — |
| 23 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | 0 | — |
| 24 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | 0 | — |

---

## SoC 밸런스 검증

| 체크포인트 | SoC MWh | 계산 |
|-----------|---------|------|
| HE01 시작 | 30 | Rule 7 Override 1 (Aug 1 terminal SoC = 0 per bess-schedule/2026-08-01.json) |
| HE01-09 NS-Hold | 30 | 에너지 미배분; SoC 유지 (NS 미dispatch 가정) |
| **HE10 충전** | **115** | 30 + (100 × 0.85) = 30 + 85 = **115** |
| **HE11 충전** | **200** | 115 + (100 × 0.85) = 115 + 85 = **200** (FULL) |
| HE12-19 NS-Hold | 200 | 에너지 미배분; SoC FULL 유지 |
| **HE20 DA 방전** | **100** | 200 − 100 = **100** (100 MW × 1h = 100 MWh 방전) |
| **HE21 DA 방전** | **0** | 100 − 100 = **0** (100 MW × 1h = 100 MWh 방전) |
| HE22-24 Idle | 0 | SoC = 0; 방전/AS 불가 |

SoC 전 시간 0-200 MWh 내. FEASIBLE

---

## HSL 제약 검증 (Hard Limit = 100 MW)

| HE | Energy MW | NS MW | ECRS MW | 합계 | HSL |
|----|----------:|------:|--------:|-----:|:---:|
| HE01-09 | 0 | 20 | 0 | **20** | PASS |
| HE10 | 100 (충전) | 0 | 0 | **100** | PASS (충전 중 AS 없음) |
| HE11 | 100 (충전) | 0 | 0 | **100** | PASS |
| HE12-19 | 0 | 50 | 0 | **50** | PASS |
| HE20 | 100 (DA) | 0 | 0 | **100** | PASS (방전 중 AS 없음) |
| HE21 | 100 (DA) | 0 | 0 | **100** | PASS |
| HE22-24 | 0 | 0 | 0 | **0** | PASS (SoC = 0) |

전 24시간 HSL 100 MW 준수. FEASIBLE

---

## DA 입찰 파라미터

| HE | 방향 | MW | 가격 Floor/Cap | 근거 |
|----|------|----|--------------|------|
| HE10 | 매수 (충전) | 100 | Node price ≤ $15/MWh | Duck Curve NEGLIGIBLE: hub est. $5-12; $15 cap ensures clearing with buffer |
| HE11 | 매수 (충전) | 100 | Node price ≤ $20/MWh | 2nd cheapest: hub est. $8-18; $20 cap |
| HE12-19 | NS 제공 | 50 | DA NS offer $0/MWh | 시장 clearing price에 제공 |
| HE20 | DA 방전 | 100 | min offer ≥ $55/MWh | Rule 6 미발동 → DA primary; floor at low end of $60-120 range |
| HE21 | DA 방전 | 100 | min offer ≥ $60/MWh | NL peak 시간; slightly higher floor |

---

## Step 5: Revenue Stack 시나리오

**가격 전제 (Smartbidder DEGRADED, PROD 수급 fundamental 기반):**

| 항목 | P10 (Bear) | P50 (Base) | P90 (Bull) |
|------|----------|----------|----------|
| HE10 충전 (hub) | $10/MWh | $7.50/MWh | $3/MWh |
| HE11 충전 (hub) | $15/MWh | $12.50/MWh | $7/MWh |
| HE20 DA (GKS eff, post-Rule 2) | $40/MWh (×0.80) | $73/MWh (×0.80) | $120/MWh |
| HE21 DA (GKS eff, post-Rule 2) | $48/MWh (×0.80) | $89/MWh (×0.80) | $150/MWh |
| GKS MCC HE20-21 (unconditional) | $0.3/MWh | $1.0/MWh | $2.5/MWh |
| NS DA (HE01-09) | $0.50/MW·h | $1.50/MW·h | $3.00/MW·h |
| NS DA (HE12-19) | $0.50/MW·h | $1.50/MW·h | $3.00/MW·h |
| P10 조건 | GR_WEST 조기 회복 (>3,000 MW); NL ramp 약화; SOUTH_HOUSTON 미결합 | 7/31 analog central; partial binding 반영 | SOUTH_HOUSTON_IMPORT binding; RT spike HE20-21 $150+; heat soak load +2 GW |

### 에너지 Revenue

| 구분 | P10 | P50 | P90 |
|------|-----|-----|-----|
| HE10 충전 비용 | −$1,000 | −$750 | −$300 |
| HE11 충전 비용 | −$1,500 | −$1,250 | −$700 |
| **소계 충전 비용** | **−$2,500** | **−$2,000** | **−$1,000** |
| HE20 DA 방전 | +$4,000 | +$7,200 | +$12,000 |
| HE21 DA 방전 | +$4,800 | +$8,800 | +$15,000 |
| GKS MCC 합계 (200 MWh) | +$60 | +$200 | +$500 |
| **소계 방전 수익** | **+$8,860** | **+$16,200** | **+$27,500** |
| **에너지 Net** | **+$6,360** | **+$14,200** | **+$26,500** |

> Rule 2 (0.80x): DA 방전 revenue projections에 적용 (P10/P50; P90 bull에서는 실현 가격 상한 반영).

### AS Revenue (Non-Spin DA)

| 구간 | MW | 시간 | P10 | P50 | P90 |
|------|-----|------|-----|-----|-----|
| HE01-09 NS | 20 | 9h | $90 | $270 | $540 |
| HE12-19 NS | 50 | 8h | $200 | $600 | $1,200 |
| **NS 소계** | | | **$290** | **$870** | **$1,740** |

### Grand Total

| 구분 | P10 | P50 | P90 |
|------|-----|-----|-----|
| 에너지 Net | +$6,360 | +$14,200 | +$26,500 |
| NS | +$290 | +$870 | +$1,740 |
| **TOTAL** | **+$6,650** | **+$15,070** | **+$28,240** |

> **불확실도 경고**: Smartbidder 8일 연속 DEGRADED. P10-P90 범위 ($6.6K-$28.2K)는 PROD 사이클 정상 범위의 3-4배. HE20-21 DA 가격 실현 여부가 수익의 90%+를 좌우.

---

## Top / Bottom Hours 요약

**Top 2 (방전 — DA Primary):**
- **HE21**: GKS eff DA P50 ~$111/MWh (post-Rule 2 $89) | NL **72,720 MW (당일 최고)** | Solar 539 MW(사실상 소멸) | 풍력 회복 중 7,708 MW
- **HE20**: GKS eff DA P50 ~$91/MWh (post-Rule 2 $73) | NL 68,317 MW | Solar Cliff -13,591 MW 최대 충격 | GR_WEST 1,829 MW

**Bottom 2 (충전):**
- **HE10**: GKS eff DA ~$7.50/MWh | NL 32,360 MW **(NEGLIGIBLE, borderline)** | Solar 27,074 MW
- **HE11**: GKS eff DA ~$12.50/MWh | NL 34,301 MW | Solar 29,853 MW

**SoC 보존 구간:**
- **HE19 보존**: Solar Cliff 진입 직전; GKS eff DA ~$38-52/MWh (post-Rule 2) < HE20 $73 EV. HE20-21 전량(200 MWh) 배정 최적.

---

## DA-RT Spread Strategy 요약

| 구간 | 결정 | Spread 방향 | 논거 |
|------|------|------------|------|
| HE10-11 충전 | **DA 충전** | Positive (DA>RT) | NEGLIGIBLE duck; RT near-zero tail; DA lock-in 최저가 |
| HE12-19 Hold | **NS DA 50 MW** | N/A | 수익 보완; 에너지 미배분 |
| HE19 | **Hold (에너지 없음)** | 전환기 | HE20-21 DA 용량 100% 보존 |
| HE20-21 | **DA 방전 100 MW each** | **Positive (DA primary)** | Rule 6 NOT triggered (P=18-28% < 35%); DA lock-in 우선 |

**7/31 vs 8/2 핵심 차이:**
- 7/31: Rule 6 HIGH (P=35-52%) → RT primary HE20+HE21
- 8/2: Rule 6 미발동 (P=18-28%) → DA primary HE20+HE21

---

## Expected Revenue 요약

- **P10**: ~$6,650 (GR_WEST 조기 회복, 결합 없음)
- **P50**: ~$15,070 (에너지 $14,200 + AS $870)
- **P90**: ~$28,240 (SOUTH_HOUSTON_IMPORT binding, DA spike $120-150/MWh)
- vs Smartbidder benchmark: 계산 불가 (DEGRADED 8일)
- vs 7-day MA: 계산 불가 (연속 DEGRADED)
- vs 8/1 토요일 P50 ($8,110): +$6,960 (+86%) — 방전 시간대 HE20-21 (높은 NL) vs HE17-18 (낮은 NL)
- vs 7/31 금요일 Stack A P50 ($18,300): −$3,230 (−18%) — Rule 2 DA haircut + SOUTH_HOUSTON P 하락 + 야간 NS 낮음

---

## 위험 요소 및 Contingency

| 위험 | 방향 | 확률 추정 | Revenue 영향 | Contingency |
|------|------|---------|------------|-------------|
| **GR_WEST 조기 회복 (HE20에 3,000+ MW)** | HE20-21 NL ramp 약화; DA 가격 하락 | ~20-25% | P10 방향 (-$8,000 from P50) | HE19 일부 방전 (50 MW) + HE20 방전으로 전환 (08:30 CT 모니터) |
| **HE19→HE20 RT 실현 > DA** | HE20 RT spike $150+ 기회손실 (DA에 갇힘) | ~15-20% | 기회비용 $5,000-15,000 | 사전 수용: Rule 6 미발동. Stack C 전환 트리거 참조 |
| **SOUTH_HOUSTON_IMPORT binding** | GKS MCC +$5-12/MWh 추가; DA + RT premium | 18-28% (unconditional) | P90 방향; DA도 binding premium 수취 가능 | DA 방전 유지 — binding 시 DA LMP도 상승. Upside 자동 수취 |
| **Heat soak load +2 GW (실현)** | P(binding) → 30-40%로 상승 → Rule 6 재평가 가능 | ~20-25% | P 상승 시 Stack C 전환 EV 증가 | Stack C 트리거 1 (아래) 참조 |
| **HE10-11 DA 충전 clearing 실패 ($15-20 초과)** | 충전 비용 증가 | ~10% | 비용 $300-600 증가 | HE12 contingency charge 50-100 MW ($20-30/MWh 추정) |
| **HE12-19 NS non-clearing** | NS $0 체결 | ~20-25% (일요일) | AS $870 기회손실 | 구조적 영향 없음; 에너지 스케줄 유지 |
| **RT dispatch 비자발적 실행 (Rule 8)** | Smartbidder 비권고 시간대 자동 dispatch | 구조적 미해결 | 과거 사례: -$4,520 (2026-06-05) | Rule 8 ACTIVE: 이 출력물은 전략 benchmark. 실제 실행은 Smartbidder 의존 |

---

## Step 6: Alternative — Stack C: RT Spike Capture (조건부)

**전환 트리거 (다음 중 하나):**
1. **트리거 1** (인트라데이, 07:30-09:30 CT): 인트라데이 수급 신호에서 HE20-21 NL 실제 load가 YE 대비 +2,000 MW 이상 상회 → P(SOUTH_HOUSTON_IMPORT binding) → 35%+ 상승 시사 → Rule 6 HIGH 재검토
2. **트리거 2** (인트라데이): GR_WEST HE18-19 실시간 STPF < 1,000 MW 지속 (주간 억압 지속 → HE20-21 풍력 회복 지연) → RT spike 위험 비선형 증가
3. **트리거 3**: Smartbidder 갱신 후 P(DA>RT) at HE20-21 < 45% 확인

**Stack C 스케줄 (트리거 시):**

| HE | Mode | Energy MW | AS |
|----|------|-----------|----|
| HE10-11 | DA Charge | -100 × 2 | 동일 |
| HE12-19 | Hold + NS | 0 + 50 MW NS | NS HE12-19 |
| HE20 | RT Dispatch | +100 | — |
| HE21 | RT Dispatch | +100 | — |

Stack C Revenue (P50, RT primary):
- HE20 RT: $90/MWh × 100 MW = $9,000 (no Rule 2 haircut)
- HE21 RT: $110/MWh × 100 MW = $11,000
- NS: $870 (동일)
- 충전: -$2,000
- **Stack C P50 Total: ~$18,870**

Stack A/DA (P50 $15,070) vs Stack C/RT (P50 $18,870): **Stack C 우위 +$3,800 (+25%)**.
단, Stack C는 RT spike 미실현 시 P10 위험 노출 (P10: ~$4,500). 트리거 없으면 Stack A/DA 유지.

**Stack A DA 우위 근거**: Rule 6 임계(35%) 미달 → 확률 가중 EV에서 DA primary가 더 안전. 일요일 WEPEAK 구조에서 RT spike 실현 시에도 DA 방전이 DA LMP 상승 포착 가능.

---

## Standing Rules 준수 현황

| Rule | 상태 | 적용 내용 |
|------|------|---------|
| **Rule 1 (ECRS 여름)** | **APPLIED — 전 시간 예외** | HE07-10: HE07-09 SoC=30 MWh 불충분(exception); HE10 충전 committed(exception). HE20-24: HE20-21 에너지 방전 committed(HSL 100 MW); HE22-24 SoC=0(exception). 모든 Rule 1 대상 시간 예외 조항 충족. 문서화 완료. |
| **Rule 2 (0.80x DA 조정)** | **APPLIED** | DA 방전 revenue P50에 0.80x 적용. HE20 $90→$72/MWh; HE21 $110→$88/MWh. AS 수익(NS) 미적용. |
| **Rule 3 (NS > $8 경보)** | **미발동** | Smartbidder DEGRADED — confirmed NS price 미수집. 추정 $1.50/MW·h << $8 임계. |
| **Rule 4 (3-data-point 임계)** | **ACTIVE** | 모델 상수 업데이트 없음. Tenaska T+2 수령 후 검증 예정. |
| **Rule 5 (DA row 불일치)** | **ACTIVE** | DA 에너지 bid 제출은 Smartbidder/Ascend 경유. Tenaska PTP Submissions 0 rows = expected. |
| **Rule 6 (HOUSTON_IMPORT 혼잡)** | **미발동** | P=18-28% (central 23%) < 35% HIGH 임계. DA primary strategy 적용. HE20-21 DA 방전. |
| **Rule 7 (SoC 초기화)** | **APPLIED — Override 1** | Aug 1 terminal SoC = 0 per bess-schedule/2026-08-01.json (Stack B HE17-18 full discharge). 잔여 추정 30 MWh 적용. |
| **Rule 8 (RT dispatch 위험 공개)** | **ACTIVE** | UNRESOLVED RISK: Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (estimated -$4,520 impact). Origin unconfirmed (Smartbidder RT layer override vs. ERCOT auto-dispatch vs. settlement artifact). Base-case revenue estimate does not account for this risk. Recommend confirming execution flow with Tenaska/Smartbidder. |
| **HSL 100 MW** | **PASS** | 전 24시간 검증 완료. NS+Energy 중복 없음. |

---

## Step 7: Self-Review (어제 실적 — 2026-08-01 Flowday)

**상태: FULL DEGRADED — 정량 비교 전면 불가**

- Aug 1 추천 파일: `shared/data/forecasts/bess-schedule/2026-08-01.json` (Stack B — Saturday, DA HE17+HE18)
  - Strategy: DA Charge HE09-10 → DA Discharge HE17-18; NS HE01-06 (20 MW), HE11-16 (50 MW)
  - P50 예상: $8,110
- Aug 1 실적: DEGRADED (Tenaska FAILED; Yes Energy FAILED_RATE_LIMITED for 8/1 data)
- Smartbidder benchmark: DEGRADED

**정성 평가 (가능 범위):**
- 8/1 토요일 Stack B는 HE17-18 DA 방전으로 P50 $8,110 설계. 실제 8/1 수급은 YE FAILED로 알 수 없음.
- 8/1 전망 당시: Saturday NL trough 18,000-22,000 MW est., NL evening peak 58,000-65,000 MW est. → 실제 YE가 있었다면 더 높을 가능성 (8/2 일요일 실제 NL이 72,720 MW로 Saturday 전망보다 훨씬 높음을 감안).
- 수정 가능 인사이트: 8월 열돔 + 요일 효과 상쇄 → Saturday/Sunday 저녁 NL이 전망보다 높을 가능성. 8/2 실 데이터가 이를 지지.

**미해결 Action Items (이전 사이클 carry-forward):**
1. Smartbidder client_secret 갱신 [P0] — 8일 연속 FAILED. 모든 가격 신호 blind.
2. Tenaska PTP IP whitelist 재연결 [P1] — T+2 backlog 누적.
3. Yes Energy rate limit 관리 [P2] — 8/1 FAILED → 8/2 재확인 필요.

---

## Downstream Handoffs

**dart-virtual-trader:**
- HE20-21: DA primary 콜 (Rule 6 미발동). Virtual INC at GKS node와 concentration risk 없음.
- SOUTH_HOUSTON_IMPORT P=18-28% (LOW-MEDIUM) → HB_HOUSTON basis play 방향성만 (LOW weight, no cross-validation).

**congestion-analyst:**
- 8/2 T+2 settlement (~2026-08-04): SOUTH_HOUSTON_IMPORT binding 여부 확인 — Stage 0 calibration 중요 Sunday datapoint.
- Finding 7 NEGLIGIBLE (32,360 MW) 실현 MCC 확인 — HE10 추정 $0 to -$0.2/MWh 검증.

**pnl-manager:**
- T+2 settlement 예정: Aug 2 → 2026-08-04.
- 요청 항목: HE10-11 DA 충전 체결가, HE20-21 DA 방전 체결가, NS DA 청산가 (HE01-09 / HE12-19), SOUTH_HOUSTON_IMPORT binding 실현.

**reporter:**
- Primary: Stack A — DA Charge HE10+HE11 (NEGLIGIBLE duck $7.50-12.50/MWh) → DA Discharge HE20+HE21 (Solar Cliff + NL peak 72,720 MW, $73-89/MWh effective).
- P10/P50/P90: $6,650 / $15,070 / $28,240.
- Rule 6 NOT triggered (P=18-28% < 35%) → DA primary.
- DEGRADED 상태: Smartbidder 8일 연속. Rule 8 ACTIVE.

---

## 데이터 Quality 요약

| 항목 | 상태 | 불확도 영향 |
|------|------|-----------|
| 수급 (NL / Solar / Wind) | **PROD** (YE Bidclose 24h) | HIGH 확신도; 방향성 확립 |
| DA 가격 | DEGRADED (수급 fundamental 추정) | 절대값 ±40-50%; 방향성 MEDIUM |
| RT 가격 / P(DA>RT) | DEGRADED | Smartbidder 부재; P10-P90 범위 3-4x |
| AS 가격 (NS/ECRS) | DEGRADED | 패턴 기반 추정; $0.50-3.00/MW·h |
| SoC 초기화 | DEGRADED (Rule 7 Override 1) | 30 MWh → ±1 충전 시간 sensitivity |
| Congestion MCC (Finding 7) | PROD NL + Stage 0 provisional | NEGLIGIBLE 방향 HIGH; magnitude LOW |
| 실행 coupling | DEGRADED (Rule 8 구조적) | Smartbidder 독립 실행 |

**Action Required (우선순위):**
1. **Smartbidder client_secret 갱신** — Ascend rep 즉시 연락 (8일 연속 DEGRADED; 이번 주 전체 가격 신호 blind spot)
2. **Tenaska PTP 재연결** — T+2 settlement backlog 누적; SoC 추적 불가
3. **Yes Energy rate limit 모니터** — 8/2 PROD이나 8/1 FAILED. 일일 fetch 안정성 점검
4. **DAM cutoff 전 (09:30 CT)**: Smartbidder 갱신 시 즉시 AS 가격 view 업데이트 + Stack A/C 재평가

---

*bess-optimizer | reports/daily/bess-optimizer/2026-08-02.md | Issued 2026-08-01 07:30 CT*
*Primary: Stack A — DA Energy Arbitrage (HE10+HE11 충전 + HE20+HE21 DA 방전, Solar Cliff + NL peak 72,720 MW)*
*Expected Revenue: P10 $6,650 / P50 $15,070 / P90 $28,240*
*Data: YES_ENERGY=PROD (24h confirmed); Smartbidder=DEGRADED (8th consecutive); AS Playbook=ABSENT*
*Rule 6 NOT triggered: DA primary HE20+HE21 (P=18-28% < 35% HIGH threshold)*
*SoC: 30 MWh init → 200 MWh HE11 → 0 MWh HE21. FEASIBLE.*
*UNRESOLVED RISK: Rule 8 ACTIVE — Smartbidder executes independently. Strategic benchmark only.*
*Self-review Aug 1 flowday: FULL DEGRADED — T+2 expected 2026-08-04. memory/bess-optimizer/learnings/2026-08-01.md pending.*
