# GKS BESS — D+1 (2026-10-08) Optimal Revenue Stack

**Generated**: 2026-10-07 (daily cycle, CT) | **Flowday**: Thursday 2026-10-08 (WDPEAK HE07-22 / OFFPEAK HE01-06, HE23-24)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh — node GKS
**Season**: October — autumn duck curve season. ECRS summer mandate EXPIRED (ended Sep 30 HE24). ECRS included this cycle on explicit October trigger: SEVERE duck + 20 GW outage (see Step 3).
**Filed by**: bess-optimizer

> **Rule 7 (SoC assumption)**: Starting SoC = 100 MWh (50% midpoint, ASSUMED). Tenaska PTP unavailable (HTTP 401 chronic). Last confirmed history file Oct 6 recommendation targeted terminal SoC ~148 MWh, but Oct 7 is untracked. Default = 100 MWh. If actual SoC > 150 MWh: skip HE12 top-up, reduce HE11 charge to -70 MW. If actual SoC < 50 MWh: add pre-charge at HE10 (-100 MW) before HE11 to still fill to 200 MWh.

> **Rule 8 (no AS during full energy hours)**: HE11 is CHARGE ONLY (-100 MW). HE19 is DISCHARGE ONLY (+100 MW). No AS bids in those hours.

> **Input quality: SEMI-DEGRADED (BETTER THAN OCT 6).** Yes Energy bidclose LIVE for Oct 8 (restored after Oct 6 DEGRADED cycle). Smartbidder MSAL still expired — no price forecast or P(DA>RT). Tenaska PTP still unavailable. Revenue estimates are net-load-based structural estimates; absolute price uncertainty remains ±$30-40/MWh at spike hours.

> **UNRESOLVED RISK (Rule 8)**: Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (estimated -$4,520 impact). Origin unconfirmed. Base-case revenue estimate does not account for this risk. Recommend confirming execution flow with Tenaska/Smartbidder before DAM cutoff 10:00 CT.

---

## Input Quality

| Source | Status | Detail |
|---|---|---|
| Yes Energy bidclose (Oct 8) | LIVE | `shared/data/raw/yes-energy/2026-10-08.csv` — full 24-hour profile available |
| Market briefing | LIVE | `reports/daily/market-briefing/2026-10-08.md` — SEVERE duck confirmed |
| Congestion outlook | LIVE (Stage 0) | `reports/daily/congestion/2026-10-08.md` — SEVERE duck HE10-13, ELEVATED evening HE19-21 |
| AS playbook prior | MISSING | `recommend_as_position.py` not implemented. No prior file. |
| Smartbidder | EXPIRED | MSAL AADSTS7000222. No DA/RT forecast, no P(DA>RT), no AS MCP. |
| Tenaska PTP | UNAVAILABLE | HTTP 401 chronic. SoC from Rule 7 default. |
| pnl-manager actuals | UNAVAILABLE | Tenaska 401 — no prior-day P&L for calibration. |

---

## Optimization Process

### Step 1 — Key Market Inputs (from Yes Energy + market-analyst + congestion-analyst)

**Headline**: Oct 8 (Thursday) presents a **historically extreme duck curve** for October. Solar peaks at 30,472 MW (HE12) — October record, 7-hour plateau HE11-17. Wind nearly absent midday (GR_WEST 236-517 MW HE10-13). Net load trough: **25,380 MW** at HE11 (SEVERE tier). Net load peak: **62,356 MW** at HE20 (evening ramp +21,515 MW over 3 hours). Thermal outage ~20,000 MW (autumn maintenance peak) — limits thermal response throughout. This is the highest-conviction single-cycle energy arbitrage opportunity of the October series.

**Critical data (Yes Energy live bidclose)**:
- Net load min: HE11 25,380 MW (SEVERE duck tier)
- Net load max: HE20 62,356 MW
- Intraday swing: +36,976 MW (HE11→HE20)
- Single-hour max ramp: HE18→HE19 +12,753 MW
- Solar plateau: HE11-17 at 29,135-30,472 MW
- Wind avg: 4,132 MW (extreme weakness — GR_WEST < 520 MW HE10-13)
- Outage: 19,746-20,331 MW all day

---

### Step 2 — Hourly Price View (Direction Only — Smartbidder Unavailable)

All prices are net-load-based structural estimates. Confidence: LOW absolute / HIGH direction.

| HE | Net Load (MW) | Peak Type | Est. DA Price ($/MWh) | Direction | BESS Signal |
|:--:|----------:|---|---:|---|---|
| 01 | 44,831 | OFFPEAK | $22 | Low (overnight) | AS provision |
| 02 | 43,320 | OFFPEAK | $20 | Low | AS provision |
| 03 | 42,608 | OFFPEAK | $20 | Low | AS provision |
| 04 | 42,629 | OFFPEAK | $20 | Low | AS provision |
| 05 | 43,514 | OFFPEAK | $20 | Low | AS provision |
| 06 | 45,551 | OFFPEAK | $22 | Low | AS provision |
| 07 | 48,429 | WDPEAK | $22 | Low-mod (pre-solar) | AS provision |
| 08 | 49,425 | WDPEAK | $25 | Moderate (pre-solar) | AS provision |
| 09 | 38,826 | WDPEAK | $18 | Low (solar rising fast) | AS provision |
| 10 | 25,785 | WDPEAK | $8 | Very low (SEVERE duck) | AS provision |
| **11** | **25,380** | WDPEAK | **$3** | **Near-zero / possibly neg (SEVERE trough)** | **CHARGE -100 MW** |
| 12 | 28,154 | WDPEAK | $5 | Very low (duck) | Top-up charge + AS |
| 13 | 31,983 | WDPEAK | $12 | Low (duck tail) | AS provision |
| 14 | 35,233 | WDPEAK | $20 | Low-mod (recovery) | AS provision |
| 15 | 37,528 | WDPEAK | $28 | Moderate | AS provision |
| 16 | 39,334 | WDPEAK | $35 | Moderate-high | AS provision |
| 17 | 40,841 | WDPEAK | $45 | High entry (ramp onset) | AS provision |
| 18 | 46,794 | WDPEAK | $65 | High (solar cliff) | AS provision |
| **19** | **59,547** | WDPEAK | **$95** | **Max (spike zone)** | **DISCHARGE +100 MW (DA)** |
| **20** | **62,356** | WDPEAK | **~$115** | **Max / scarcity possible** | **DISCHARGE +84 MW (RT hold)** |
| 21 | 58,759 | WDPEAK | $75 | High-mod | Idle (SoC depleted) |
| 22 | 56,779 | WDPEAK | $55 | Moderate-high | Idle / Reg-Down |
| 23 | 52,508 | OFFPEAK | $35 | Moderate | Recharge (Oct 9 setup) |
| 24 | 48,562 | OFFPEAK | $28 | Low-mod | Recharge (Oct 9 setup) |

**P(RT>$100) at HE19-21**: Not quantifiable (Smartbidder expired). Structural assessment: P(spike) elevated due to 20 GW outage + HE18→19 single-hour ramp +12,753 MW. Treated as MEDIUM-HIGH (> 30%) for Rule 6 application.

---

### Step 3 — AS Product Allocation Rationale

**ECRS decision** (October, post-summer mandate):
- Explicit October trigger (per Oct 6 precedent): Duck curve is SEVERE (NL trough 25,380 MW) + Outage 20,000 MW → ECRS demand structurally elevated. Not summer mandate — triggered by live data confirming severity.
- Include ECRS at 20 MW (HE01-10) and 20 MW (HE12-18).

**RRS allocation**:
- Evening pre-ramp (HE13-18): 40 MW — reserve scarcity risk highest given 20 GW outage + steep ramp. RRS clearing probability HIGH.
- Morning/overnight (HE01-10): 30 MW — moderate demand.

**Reg-Up / Reg-Down**:
- Reg-Up: 20 MW in all AS-hold hours (real-time frequency control capability).
- Reg-Down: 15 MW in morning (SoC = 100 MWh), 10 MW afternoon/pre-ramp, 20 MW evening/overnight (SoC = 0, only Reg-Down available).

**Non-Spin**: 15-28 MW as residual capacity filler.

---

### Step 4 — DA-RT Spread Analysis

**Energy spread:**
- HE11-13 (charge): Expect **DA > RT** (positive spread, signal: short DA / long RT). Solar glut → RT may print $0 to negative. DA clearing likely above $0 but below RT negative extreme. For BESS charging: DA-primary is acceptable (we want certainty of cheap charge, not speculation on RT going more negative). Lock DA charge bid.
- HE18-20 (discharge): Expect **DA < RT** (negative spread). Evening spike risk: RT may exceed DA by $20-80+/MWh. Rule 6 MEDIUM/HIGH application — see Step 5.

**AS spread:**
- ECRS: Oct DA ECRS estimate $4-8/MW·h. DA-primary. SEVERE duck + 20 GW outage supports elevated clearing.
- RRS: DA estimate $5-12/MW·h. DA-primary. Evening ramp severity increases DA clearing probability.
- Lock all AS in DA.

**Rule 6 determination** (SOUTH_HOUSTON_IMPORT):
- congestion-analyst P(binding) = 30-50% for HE19-21. Center ~40%, above 35% HIGH threshold.
- Per Rule 6: Apply HYBRID (straddles MEDIUM/HIGH boundary; using conservative-MEDIUM given Stage 0 uncertainty):
  - HE19: Full DA Energy bid (+100 MW) — lock in strong DA clearing
  - HE20: **Hold for RT** (no DA bid) — RT optionality at NL peak (62,356 MW)
  - Rationale: HE20 is the highest NL hour of the day; spike probability greatest; RT upside exceeds DA downside if MCC positive at GKS.
- GKS MCC direction HE19-21: Slightly positive per congestion-analyst (South/Houston import premium). Supports RT strategy at HE20.

---

### Step 5 — Revenue Stack Scenarios

**Stack A (Primary — SEVERE Duck Arbitrage, Rule 6 Hybrid)**:
- AS all day (HE01-10, HE12-18), Charge HE11 + HE12 top-up, Discharge HE19 DA + HE20 RT
- Expected ~$26,000 central (range: $15,000-$35,000)
- Rationale: SEVERE duck + historic NL spread maximizes energy arbitrage; Rule 6 hybrid captures RT upside at NL peak

**Stack B (DA-only, no RT hold — conditional)**:
- Same structure but HE20 as DA bid (+100 MW)
- Expected ~$25,000 central (slightly lower because DA may price HE20 at $115 but misses RT spike potential)
- Trigger: Switch to Stack B if DA HE20 clears above $120/MWh (RT upside already priced in DA)

**Stack C (AS-max, energy-light — low conviction)**:
- Skip HE11 charge; hold AS at 100 MWh all day; no energy discharge
- Expected AS only: ~$9,000
- Not recommended: forfeits primary energy arbitrage driver (HE19-20 spread is dominant)

**Selected: Stack A (Primary)**

---

## Recommendation (Primary — Stack A)

**Core strategy**: AS provision HE01-10 → Primary charge HE11 (-100 MW, NL trough, absolute cheapest hour) → Top-up HE12 (-9 MW) → AS provision HE12-18 → DA discharge HE19 (+100 MW) → RT hold discharge HE20 (+84 MW, Rule 6 MEDIUM/HIGH) → Reg-Down only HE21-24 → Optional Oct-9 recharge HE23-24.

**DA-RT posture**: DA-primary for charging and AS. Rule 6 Hybrid for discharge (HE19 DA, HE20 RT).

**ECRS trigger**: SEVERE duck (NL trough 25,380 MW) + 20 GW outage confirmed via live Yes Energy data. October explicit trigger met.

---

## Hourly Schedule (HE01-24)

SoC model: η = √0.85 = 0.922 per direction. Charge: SoC += MW × 0.922. Discharge: SoC -= MW / 0.922.

| HE | Mode | Energy MW | DA Bid | Reg-Up | Reg-Down | RRS | ECRS | Non-Spin | SoC After (MWh) | Est. $/MWh |
|:--:|---|---:|---|:---:|:---:|:---:|:---:|:---:|---:|---:|
| 01 | AS-hold | 0 | — | 20 | 15 | 30 | 20 | 15 | 100.0 | $22 |
| 02 | AS-hold | 0 | — | 20 | 15 | 30 | 20 | 15 | 100.0 | $20 |
| 03 | AS-hold | 0 | — | 20 | 15 | 30 | 20 | 15 | 100.0 | $20 |
| 04 | AS-hold | 0 | — | 20 | 15 | 30 | 20 | 15 | 100.0 | $20 |
| 05 | AS-hold | 0 | — | 20 | 15 | 30 | 20 | 15 | 100.0 | $20 |
| 06 | AS-hold | 0 | — | 20 | 15 | 30 | 20 | 15 | 100.0 | $22 |
| 07 | AS-hold | 0 | — | 20 | 15 | 30 | 20 | 15 | 100.0 | $22 |
| 08 | AS-hold | 0 | — | 20 | 15 | 30 | 20 | 15 | 100.0 | $25 |
| 09 | AS-hold | 0 | — | 20 | 15 | 30 | 20 | 15 | 100.0 | $18 |
| 10 | AS-hold | 0 | — | 20 | 15 | 30 | 20 | 15 | 100.0 | $8 |
| **11** | **Charge** | **-100** | **≤$15 ceiling** | 0 | 0 | 0 | 0 | 0 | **192.2** | **$3** |
| 12 | Charge+AS | -9 | ≤$15 ceiling | 18 | 0 | 27 | 18 | 28 | 200.0 | $5 |
| 13 | AS-hold | 0 | — | 20 | 10 | 40 | 20 | 10 | 200.0 | $12 |
| 14 | AS-hold | 0 | — | 20 | 10 | 40 | 20 | 10 | 200.0 | $20 |
| 15 | AS-hold | 0 | — | 20 | 10 | 40 | 20 | 10 | 200.0 | $28 |
| 16 | AS-hold | 0 | — | 20 | 10 | 40 | 20 | 10 | 200.0 | $35 |
| 17 | AS-hold | 0 | — | 20 | 10 | 40 | 20 | 10 | 200.0 | $45 |
| 18 | AS-hold | 0 | — | 20 | 10 | 40 | 20 | 10 | 200.0 | $65 |
| **19** | **Discharge-DA** | **+100** | **≥$70 floor** | 0 | 0 | 0 | 0 | 0 | **91.5** | **$95** |
| **20** | **Discharge-RT** | **+84** | **RT hold** | 0 | 0 | 0 | 0 | 0 | **0.0** | **~$115 RT** |
| 21 | Idle | 0 | — | 0 | 20 | 0 | 0 | 0 | 0.0 | $75 |
| 22 | Idle | 0 | — | 0 | 20 | 0 | 0 | 0 | 0.0 | $55 |
| 23 | Recharge† | -50 | ≤$40 ceiling | 0 | 0 | 0 | 0 | 0 | 46.1 | $35 |
| 24 | Recharge† | -50 | ≤$32 ceiling | 0 | 0 | 0 | 0 | 0 | 92.2 | $28 |

†HE23-24 recharge is for Oct 9 starting SoC setup. Cost excluded from Oct 8 revenue estimate. Target Oct 9 start SoC: ~92 MWh (46%).

**SoC Checkpoints**:
- Start HE01: 100.0 MWh (assumed, Rule 7)
- HE10 end: 100.0 MWh (AS-hold, no energy)
- HE11 end: 100.0 + 100×0.922 = 192.2 MWh
- HE12 end: 192.2 + 9×0.922 = 192.2 + 8.3 ≈ 200.0 MWh (full)
- HE18 end: 200.0 MWh (AS-hold)
- HE19 end: 200.0 − 100/0.922 = 200.0 − 108.5 = 91.5 MWh
- HE20 end: 91.5 − 84/0.922 = 91.5 − 91.1 = 0.4 MWh ≈ 0 (fully depleted)
- HE24 end: 0.4 + 50×0.922 + 50×0.922 = 0.4 + 92.2 = 92.6 MWh

**Note on HE20 dispatch**: Holding HE20 for RT means SCED will dispatch automatically at RT LMP. The +84 MW figure represents max deliverable given SoC = 91.5 MWh at HE20 start (91.5 × 0.922 = 84.4 MW). If RT prices are less than $70/MWh, may reconsider via Stack B.

**Note on HE11 charge bid**: Use ≤$15/MWh ceiling (not a strict limit — actual DA clearing may print lower or negative). Do NOT set bid floor; we want to clear even at negative prices.

---

## Top / Bottom Hours

**Top 2 (DA Energy discharge)**:
- **HE20**: NL 62,356 MW (day peak), solar 107 MW (fully set), wind recovering slowly → **RT hold, est. $115/MWh, spike to $150+ possible**
- **HE19**: NL 59,547 MW, HE18→19 ramp +12,753 MW (largest single-hour ramp of day) → **DA discharge +100 MW, est. $95/MWh**

**Bottom 2 (charge)**:
- **HE11**: NL 25,380 MW (absolute day minimum, SEVERE duck), solar 30,256 MW, wind 1,806 MW → **-100 MW, est. $3/MWh** — primary charge, highest-conviction hour
- **HE12**: NL 28,154 MW (solar peak 30,472 MW), still SEVERE tier → **-9 MW top-up, est. $5/MWh**

**RT spike watch (Smartbidder unavailable — qualitative)**:
- HE19: P(RT>$100) — structural spike conditions met (20 GW outage + +12,753 MW/h ramp + low wind). DA bid locked, RT upside not captured at HE19.
- HE20: RT hold — full RT exposure, capturing spike if it materializes. If RT prints <$70, this is the downside scenario.
- HE18: Transition hour ($65 est.). Not dispatch priority — AS preferred to preserve SoC.

---

## DA-RT Spread Strategy

**Energy**:
- Spread = DA − RT (positive = DA expensive = short DA signal)
- HE11-13 (charging): **Positive spread expected** ($5-20+/MWh, DA > RT). RT may print $0-negative due to solar glut. Our strategy: DA-primary for charge (certainty > RT speculation, bid ceiling ≤$15). Accept positive spread (buy at relatively higher DA rather than risk RT volatility).
- HE19 (DA discharge): **Negative spread expected** (DA < RT, spread -$20 to -$80). DA locks revenue certainty. We do NOT hold HE19 for RT to avoid execution risk. Accept DA (-negative spread disadvantage).
- HE20 (RT hold): **Strong negative spread expected** (DA < RT, spread -$30 to -$100+). Full RT optionality. This is the primary RT upside capture point.

**RRS**: DA $5-12/MW·h est. Lock DA. No DA-RT split for AS.
**ECRS**: DA $4-8/MW·h est. Lock DA. Duck curve confirmation elevates ECRS DA demand.

---

## Expected Revenue

Revenue model: Rule 2 (0.80x haircut on DA Energy revenues only). RTE = 85% (η=0.922 per direction). AS revenues: no haircut per Rule 2.

| Item | Qty | Est. Price | Gross | Rule 2 | Net |
|---|---|---|---|---|---|
| DA Energy — HE11 charge | 100 MWh | $3/MWh | -$300 | 1.0x | **-$300** |
| DA Energy — HE12 top-up | 9 MWh | $5/MWh | -$45 | 1.0x | **-$45** |
| DA Energy — HE19 discharge | 100 MWh | $95/MWh | +$9,500 | 0.80x | **+$7,600** |
| RT Energy — HE20 discharge | 84 MWh | ~$115/MWh | +$9,660 | 1.0x (RT) | **+$9,660** |
| AS — HE01-10 (100 MW, 10h) | 1,000 MW·h | ~$4.4/MW·h avg | +$4,400 | n/a | **+$4,400** |
| AS — HE12 partial (91 MW, 1h) | 91 MW·h | ~$5.8/MW·h avg | +$528 | n/a | **+$528** |
| AS — HE13-16 (100 MW, 4h) | 400 MW·h | ~$5.6/MW·h avg | +$2,240 | n/a | **+$2,240** |
| AS — HE17-18 (100 MW, 2h) | 200 MW·h | ~$8.8/MW·h avg | +$1,760 | n/a | **+$1,760** |
| AS — HE21-24 (20 MW Reg-Down, 4h) | 80 MW·h | ~$5/MW·h | +$400 | n/a | **+$400** |
| **Total** | | | | | **+$26,243** |

**Rounded base case: ~$26,000**

AS price breakdown (illustrative — no Smartbidder):
- HE01-10: RRS $5 × 30 MW + ECRS $4 × 20 MW + Reg-Up $8 × 20 MW + Reg-Down $5 × 15 MW + NonSpin $1.5 × 15 MW = $150+$80+$160+$75+$22.5 = $487.5/h avg
  Applied avg $4.4/MW·h across 100 MW × 10h = $4,400
- HE13-16: RRS $6 × 40 MW + ECRS $5 × 20 MW + Reg-Up $8 × 20 MW + Reg-Down $5 × 10 MW + NonSpin $1.5 × 10 MW = $240+$100+$160+$50+$15 = $565/h. At 100 MW: $5.65/MW·h × 4h = $2,260 ≈ $2,240
- HE17-18 (pre-ramp elevated): RRS $10 × 40 MW + ECRS $8 × 20 MW + Reg-Up $12 × 20 MW + Reg-Down $6 × 10 MW + NonSpin $2 × 10 MW = $400+$160+$240+$60+$20 = $880/h. 2h = $1,760

**Confidence range:**
- Low (HE19-20 prices $60/$80/MWh, AS down 40%): **~$15,000**
- Base (estimates above): **~$26,000**
- High (HE19-20 spike $130/$160, AS up 30%): **~$38,000**

**vs Smartbidder benchmark**: N/A — MSAL expired
**vs 7-day moving avg**: Cannot compute (no actuals since prior DEGRADED cycles; Tenaska unavailable)
**vs Oct 6 recommendation ($15,100)**: Oct 8 base is **+$10,900 higher** — driven by (1) SEVERE vs MODERATE duck (confirmed live vs estimated), (2) HE11 midday charge at $3/MWh vs Oct 6 overnight at $17/MWh, (3) evening prices $95-115 vs $72-78/MWh (higher Oct 8 NL peak 62,356 MW vs estimated 54,500 MW)

---

## Risks

| Risk | Severity | P | Notes |
|---|---|---|---|
| HE20 RT < $70/MWh (no spike, DA would have been better) | HIGH | MEDIUM | Structural spike conditions met but not guaranteed. If RT < DA at HE20, lose $115×84 DA vs ~$65×84 RT = ~$4,200. Switch to Stack B before 10:00 CT if DA HE20 clears > $120 |
| HE19-20 DA clears < $70/MWh (Oct load lower than expected) | HIGH | LOW | We hold ≥$70 floor bid; clear if above. Miss if market is weak. Oct load appears robust (64,000-73,000 MW HE17-20 confirmed) |
| HE11 DA prices actually negative (RT also negative → we're forced to buy at negative DA) | LOW-MEDIUM | MEDIUM | Negative DA = negative charge cost = revenue benefit. Ceiling bid ≤$15 does not exclude negative clearing. GOOD for us |
| Solar forecast bust (actual solar -5 GW less) | MEDIUM | LOW | Duck weakens to MODERATE. HE11-12 prices rise ($15-25/MWh range). Still charge but at higher cost (~$1,000-1,500 more). Revenue ~$2,000 lower |
| Wind spike (+5 GW above forecast midday) | MEDIUM | LOW | Suppresses duck even further — prices go more negative. Good for charging. Evening ramp reduced (~NL at HE20 closer to 57 GW). HE19-20 prices moderate to $60-80/MWh. Revenue -$3,000 to -$5,000 |
| 20 GW outage increases (forced outage added) | HIGH | LOW-MEDIUM | Amplifies HE19-20 spike risk. RT > $150 possible. Good for RT hold at HE20 |
| Tenaska SoC incorrect (actual SoC > 150 MWh) | MEDIUM | MEDIUM | If battery already full from prior day: skip HE11 charge, hold AS HE11. Discharge HE19-20 unchanged |
| Rule 8 involuntary RT dispatch | MEDIUM | UNKNOWN | See standing risk disclosure above |

---

## Alternative (Stack B — Conditional)

**Trigger**: If DAM HE20 clears above $120/MWh (spike already priced in DA → RT optionality value reduced)

**Stack B changes**:
- HE20: Submit DA bid ≥$120/MWh floor instead of RT hold
- Expected revenue: ~$25,000 base (nearly same as Stack A but with higher certainty on HE20)
- AS structure unchanged

**When NOT to switch**: If DAS clearing for HE20 is unknown before 10:00 CT bid cutoff and all signals remain uncertain, stay on Stack A (RT hold at HE20).

---

## SoC Notes for Oct 9

- End-of-day SoC (HE20): ~0 MWh (fully depleted after primary discharge)
- HE23-24 recharge (in schedule): charges ~92 MWh at $28-35/MWh
- Oct 9 starting SoC target: ~92 MWh (46%). Suboptimal vs 50% Rule 7 default but better than 0 MWh. If Oct 9 also shows favorable duck structure, starting at 46% is sufficient to charge to 200 MWh in 2 hours during midday.

---

*Primary report: `reports/daily/bess-optimizer/2026-10-08.md`*
*Memory copy: `memory/bess-optimizer/history/2026-10-08.md`*
*Self-review: `memory/bess-optimizer/learnings/2026-10-08.md`*
*Data: Yes Energy bidclose `shared/data/raw/yes-energy/2026-10-08.csv` (LIVE). Smartbidder: EXPIRED. Tenaska: UNAVAILABLE.*
*Rule 5: DA Energy bids submitted via Smartbidder/Ascend; Tenaska PTP Submissions endpoint returns 0 rows (expected per Rule 5).*
