# Congestion Outlook — D+1 (2026-08-13)   [Stage 0 — provisional]

**생성**: 2026-08-12 07:30 CT | **데이터**: Yes Energy bidclose | **Stage**: 0 (Infrastructure)

**[DATA SOURCE: Yes Energy bidclose — Production]** | **Smartbidder: DEGRADED (client_secret 만료, 18번째 연속 degraded 사이클)**

**DATA_STATUS**: YES_ENERGY PRODUCTION (1 file, bidclose vintage, 24 data rows + header confirmed) | SMARTBIDDER DEGRADED (18th consecutive cycle, client_secret expired — Ascend rep escalation CRITICAL) | ENVERUS ABSENT | AG2 ABSENT | HUB_PAIR_LMP ABSENT (83rd consecutive cycle)

**Issued**: 2026-08-12 07:30 CT
**Flowday**: Thursday 2026-08-13 (WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Data vintage**: YES_ENERGY bidclose single-source (PRODUCTION). No Enverus, Smartbidder, or AG2 cross-validation.
**Leakage check**: PASS — only YE bidclose (published pre-DAM cutoff D-1 10:00 CT) used; no forward-looking settlement or RT data.

> **Stage 0 limitation**: This is a rule-based heuristic analysis. All binding probabilities, lambda estimates, and MCC values are derived from SCI thresholds, NL ramp calibration anchors, and historical binding tier references — not from a trained statistical model. Downstream agents (bess-optimizer, dart-virtual-trader) should apply LOW-MEDIUM weight to all quantitative figures.

---

## Headline

HISTORIC extreme continuation Thursday — new Phase 2 series records set in three dimensions simultaneously, with one critical structural reversal versus Aug 12. Five structural facts define Aug 13: (1) **NEW WDPEAK Phase 2 NL trough record at HE10: 16,701.3 MW** — 359 MW below Aug 12's prior record of 17,060 MW; itself 1,329 MW below Jul 9's prior record of 18,030 MW; EXTREME dual-hour (HE10: 16,701 MW + HE11: 18,904 MW — both EXTREME, < 22,000 MW; E[GKS MCC HE10-11] = -$12 to -$25+/MWh, extrapolation well beyond calibrated range; WEST_TO_NORTH VERY HIGH 65-85%); (2) **NEW Phase 2 absolute overnight SCI record: HE04 = 0.554** — exceeds Aug 12's HE02 record of 0.522 by +0.032; HE01-07 all at SCI 0.518-0.554 (full 7-hour HIGH-SCI overnight window, deeper than Aug 12's 0.491-0.522; WEST_TO_NORTH VERY HIGH 65-80% overnight); (3) **NEW Phase 2 PANHANDLE breach: 10 total hours** — HE01-07 overnight (7 hours, margins +323 to +1,399 MW — far exceeding Aug 12's 4-hour overnight window with +33 to +437 MW) plus HE22-24 evening (3 hours, similar to Aug 12); total 10 hours vs Aug 12's prior record of 7 hours; PANHANDLE_EXPORT_345 elevated to MEDIUM for 7-hour overnight window; (4) **CRITICAL STRUCTURAL REVERSAL — Finding 14 evening escalation pattern ends**: Aug 13 HE23 SCI = 0.520 and HE24 SCI = 0.525, materially BELOW Aug 12's HE23 = 0.550 and HE24 = 0.567; the Mon→Tue→Wed→Thu ascending evening SCI series (0.420→0.466→0.526→0.567→**0.525**) definitively reverses on Thursday; evening congestion downgraded from Aug 12's HIGH 50-70% to HIGH 45-60% (still HIGH but step-down at HE23-24 in particular); (5) **SOUTH_HOUSTON_IMPORT elevated to MEDIUM-HIGH 38-52%**: NL ramp +21,274.9 MW HE18→HE21 — 3,339.9 MW above confirmed binding floor (+17,935 MW Jun 17) and 643.1 MW BELOW confirmed binding anchor (+21,918 MW Jul 1); Thursday WDPEAK; ramp is 843 MW ABOVE Jul 31 Thursday's +20,431 MW (prior highest Thursday call) — structural upgrade from any prior Thursday call. Additionally: second consecutive all-24-hour MEDIUM-or-higher SCI day (Finding 16 active — Aug 12 was first, Aug 13 extends it); NL drop HE07→HE10 = -20,118.5 MW (new Phase 2 solar onset record, 148.5 MW faster than Aug 12's -19,970 MW). Load peak HE17 = 88,828.1 MW. Cap-out max HE12 = 8,190 MW (below 10,000 MW dual-trigger throughout — HOUSTON_SOUTH NEGLIGIBLE). Primary charge: HE09-12 EXTREME duck curve (CRITICAL — new series record; SOC headroom required); secondary charge HE01-07 overnight (VERY HIGH SCI — new series record; cap SOC for duck curve headroom); primary discharge HE20-21 SOUTH_HOUSTON (MEDIUM-HIGH; Finding 3 onset; WEST_TO_NORTH MEDIUM-HIGH co-active creates sign ambiguity); tertiary charge HE22-24 (HIGH SCI, PANHANDLE co-active; step-down from Aug 12 but still HIGH). Smartbidder 18th consecutive degraded cycle. Hub-pair LMP 83rd consecutive absent cycle.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| **WEST_TO_NORTH_345** | **HE09-12 (EXTREME duck curve)** | **VERY HIGH 65-85%** | **$60-200+** | **$0 / $120 / $350** | NL 16,701.3 MW HE10 — NEW WDPEAK Phase 2 series record (359 MW below Aug 12's 17,060 MW; 1,329 MW below Jul 9's 18,030 MW); NL 18,904.2 MW HE11 — EXTREME 2nd consecutive hour; SCI 0.466-0.512 throughout (MEDIUM-HIGH to HIGH during duck curve); deepest EXTREME event in Phase 2 history at any SCI level |
| **WEST_TO_NORTH_345** | **HE01-07 (overnight)** | **VERY HIGH 65-80%** | **$35-90** | **$0 / $65 / $200** | SCI 0.518-0.554 — new Phase 2 absolute overnight record (peak HE04 = 0.554, +0.032 above Aug 12's prior record HE02 = 0.522); 7-hour sustained HIGH territory; PANHANDLE co-active all 7 hours; OFFPEAK HE01-06 + WDPEAK onset HE07 |
| **WEST_TO_NORTH_345** | **HE22-24 (late evening)** | **HIGH 45-60%** | **$25-70** | **$0 / $50 / $150** | SCI 0.509-0.525 — step-down from Aug 12's 0.519-0.567 (Finding 14 evening escalation reverses); HE22 PANHANDLE marginal (+49 MW above threshold); HE23-24 PANHANDLE co-active (+371/+543 MW); HIGH but lower than Aug 12 |
| **PANHANDLE_EXPORT_345** | **HE01-07 (overnight)** | **MEDIUM 25-40%** | **$15-50** | **$0 / $30 / $100** | HE01-07 all above 15,000 MW threshold (+323 to +1,399 MW margins; peak HE04 = +1,399 MW); FIRST 7-hour overnight PANHANDLE window in Phase 2; Aug 12 had only 4 hours with +33 to +437 MW; significant upgrade in both window length and margins; P(binding) upgraded from Aug 12's LOW-MEDIUM 15-25% to MEDIUM 25-40% |
| **SOUTH_HOUSTON_IMPORT** | **HE19-22 (Finding 3: HE20-22 primary)** | **MEDIUM-HIGH 38-52%** | **$20-65** | **$0 / $40 / $125** | NL ramp +21,274.9 MW HE18→HE21 — 3,339.9 MW above binding floor; 643.1 MW BELOW binding anchor; Thursday WDPEAK; 843 MW ABOVE Jul 31 Thursday's +20,431 MW (prior highest Thursday call); WEST_TO_NORTH MEDIUM-HIGH co-active HE19-21 (SCI 0.447-0.481); sign ambiguity at GKS |
| PANHANDLE_EXPORT_345 | HE22-24 (evening) | MEDIUM 18-28% | $12-38 | $0 / $22 / $80 | HE22: +49 MW above threshold (marginal); HE23: +371 MW; HE24: +543 MW; 3-hour window consistent with Aug 12's MEDIUM 20-32%; margins slightly lower at HE22 vs Aug 12's +357 MW |
| HOUSTON_SOUTH_MIDDAY | All hours | NEGLIGIBLE <2% | — | — | Cap-out max HE12 = 8,190 MW — 1,810 MW below 10,000 MW dual-trigger; no hour approaches threshold |

---

## Finding 7 — Duck Curve Analysis (NEW Phase 2 WDPEAK Series Record)

**Classification**: HISTORIC EXTREME dual-hour (HE10: 16,701.3 MW — NEW WDPEAK Phase 2 series record, 359 MW below Aug 12's 17,060 MW and 1,329 MW below Jul 9's prior all-time record of 18,030 MW; HE11: 18,904.2 MW — also EXTREME; HE09: 22,415.6 MW — deepest SEVERE in Phase 2 series, only 415.6 MW above EXTREME boundary)

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | Load (MW) | SCI proxy | Classification |
|---|---|---|---|---|---|---|
| HE07 | 36,819.8 | 9.3 | 15,322.9 | 62,276.7 | 0.518 | HIGH SCI — WDPEAK onset (no solar); above Aug 12's HE07 0.491 |
| HE08 | 35,245.9 | 2,814.8 | 14,471.5 | 62,530.3 | 0.489 | HIGH/MEDIUM-HIGH boundary — solar onset begins |
| HE09 | 22,415.6 | 16,258.1 | 15,150.7 | 65,149.1 | 0.512 | **SEVERE lower (22,415.6 MW — 415.6 MW above EXTREME boundary — deepest SEVERE in Phase 2); HIGH SCI** |
| **HE10** | **16,701.3** | **26,413.5** | **14,690.1** | **69,404.0** | **0.497** | **EXTREME — NEW WDPEAK Phase 2 series record (below Aug 12's 17,060 MW; below Jul 9's 18,030 MW); HIGH SCI** |
| **HE11** | **18,904.2** | **30,051.5** | **13,775.4** | **74,141.7** | **0.466** | **EXTREME — 2nd consecutive EXTREME; MEDIUM-HIGH SCI** |
| HE12 | 23,095.5 | 31,356.6 | 12,956.9 | 78,800.1 | 0.438 | SEVERE lower (23,095.5 MW); MEDIUM-HIGH SCI |
| HE13 | 27,888.9 | 31,621.1 | 11,876.5 | 82,937.5 | 0.402 | MODERATE — NL begins recovery as solar peaks |

**Tier calibration** (Stage 0 established reference; EXTREME tier expanding below prior calibration):
- EXTREME: < 22,000 MW — E[GKS MCC] = -$5.0 to -$8+/MWh (calibrated for 19,981-21,706 MW range; Aug 12 extended extrapolation to -$10 to -$20+/MWh at 17,060 MW; Aug 13 pushes further)
- SEVERE: 22,000-26,000 MW — E[GKS MCC] = -$2.5 to -$4.5/MWh
- MODERATE: 26,000-29,000 MW — E[GKS MCC] = -$0.5 to -$2.5/MWh
- MILD: 29,000-32,000 MW — E[GKS MCC] = -$0.5 to -$1.5/MWh
- NEGLIGIBLE: > 32,000 MW — E[GKS MCC] = $0 to -$0.3/MWh

**E[GKS MCC HE10]**: -$12 to -$25+/MWh (heuristic extrapolation; Aug 12's 17,060 MW warranted -$10 to -$20+/MWh already beyond calibration; Aug 13's 16,701 MW is 359 MW deeper still; shadow price grows non-linearly with surplus depth; magnitude VERY HIGHLY UNCERTAIN — direction negative HIGH CONFIDENCE; new series record means zero empirical anchor at this depth)

**E[GKS MCC HE11]**: -$8 to -$18/MWh (18,904 MW — 3,096 MW below EXTREME boundary; EXTREME tier; deeper than Aug 11 HE11 at 21,375 MW, shallower than Aug 12 HE11 at 18,178 MW; same non-linear extrapolation caveat)

**E[GKS MCC HE09]**: -$2.5 to -$6/MWh (SEVERE lower at 22,415.6 MW — 415.6 MW above EXTREME boundary, close to EXTREME tier; HIGH SCI 0.512 amplifies; SEVERE upper end of range)

**Why Aug 13 HE10 sets a new series record despite similar GR_WEST**:
Aug 13 HE10: NL = 16,701.3 MW; Solar = 26,413.5 MW; GR_WEST = 14,690.1 MW; Load = 69,404.0 MW
Aug 12 HE10: NL = 17,060 MW; Solar = 26,433 MW; GR_WEST = 14,552 MW; Load = 67,789 MW
Delta: NL lower by 358.7 MW (new record); Solar lower by 19.5 MW (essentially equal); GR_WEST higher by 138.1 MW (+0.5%; slight positive); Load higher by 1,615 MW (+2.4%).

The mechanism: HIGHER LOAD on Aug 13 (+1,615 MW) combined with nearly equal solar and slightly higher GR_WEST results in a LOWER net load. This is because Net Load = Load - Solar - Wind. The +1,615 MW load increase is partially offset by comparable solar and slightly higher GR_WEST. Net effect: Aug 13 NL at HE10 is 359 MW deeper despite similar solar/wind, driven primarily by the higher weekday Thursday load vs Wednesday.

**Structural novelty — Aug 13 vs Aug 12 duck curve**:
Aug 12: HE10 = 17,060 MW; HE11 = 18,178 MW; HE09 = 24,128 MW (SEVERE)
Aug 13: HE10 = 16,701 MW; HE11 = 18,904 MW; HE09 = 22,415 MW (deep SEVERE, near EXTREME)
Aug 13 HE10 is deeper (more extreme); Aug 13 HE11 is shallower (18,904 vs 18,178); Aug 13 HE09 is dramatically deeper (22,415 vs 24,128 — 1,713 MW closer to EXTREME boundary). The Aug 13 duck curve is sharper and more concentrated at the HE09-10 trough rather than Aug 12's balanced HE10-11 dual-EXTREME structure.

**Comparison to prior EXTREME/SEVERE events**:

| Flowday | Day-type | NL trough (MW) | HE09 NL (MW) | GR_WEST at trough | SCI at trough | Finding 7 tier |
|---|---|---|---|---|---|---|
| Jul 9 (Thu) | WDPEAK | 18,030 | N/A | N/A | N/A | EXTREME (prior all-time record) |
| Jul 27 (Mon) | WDPEAK | 21,706 | ~33,000+ | ~7,000-8,500 | ~0.24-0.29 LOW | EXTREME |
| Aug 11 (Tue) | WDPEAK | 19,981 (HE10) | 27,817 | 11,998 | 0.406 MEDIUM | EXTREME dual-hour |
| Aug 12 (Wed) | WDPEAK | 17,060 (HE10) + 18,178 (HE11) | 24,128 | 14,552 | 0.492 HIGH | EXTREME dual-hour (prior Phase 2 record) |
| **Aug 13 (Thu)** | **WDPEAK** | **16,701.3 (HE10) + 18,904 (HE11)** | **22,415.6** | **14,690.1** | **0.497 HIGH** | **EXTREME dual-hour — NEW Phase 2 WDPEAK series record at HE10** |

**HE09 structural note**: Aug 13 HE09 at 22,415.6 MW is the deepest SEVERE HE09 in Phase 2 history. It is 415.6 MW from becoming a third consecutive EXTREME hour (< 22,000 MW). The combined HE09-12 window (22,415 → 16,701 → 18,904 → 23,095 MW) represents the most sustained EXTREME-adjacent pattern ever observed. NL remains below 25,000 MW for all four hours — unprecedented in Phase 2 history.

---

## SOUTH_HOUSTON_IMPORT — Detail

**NL Ramp HE18→HE21**: +21,274.9 MW (YE single-source) — 3,339.9 MW ABOVE confirmed binding floor; 643.1 MW BELOW confirmed binding anchor

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | GR_COASTAL (MW) | Load (MW) |
|---|---|---|---|---|---|
| HE18 | 35,042.8 | 27,343.2 | 12,113.1 | 4,270.5 | 88,658.5 |
| HE19 | 40,376.7 | 19,655.2 | 13,215.6 | 4,234.7 | 87,683.9 |
| HE20 | 53,120.7 | 5,741.9 | 13,713.2 | 3,880.6 | 85,481.7 |
| HE21 | 56,317.7 | 189.0 | 14,238.4 | 3,541.9 | 82,988.7 |

Ramp = NL(HE21) − NL(HE18) = 56,317.7 − 35,042.8 = **+21,274.9 MW**

Solar cliff decomposition:
- HE18→HE19: solar −7,688.0 MW → NL +5,333.9 MW (gradual onset; load drops −974.5 MW)
- HE19→HE20: solar −13,913.3 MW → NL +12,744.0 MW (**PRIMARY cliff hour** — dominant ramp)
- HE20→HE21: solar −5,552.9 MW → NL +3,197.0 MW (trailing cliff; load drops −2,492.9 MW)
- HE19→HE21 acute 2-hour cliff: **+15,941.0 MW** (vs Aug 12's +14,308 MW; +1,633 MW sharper)

**Calibration reference points** (Stage 0 series):
- +17,935 MW: confirmed binding floor (Jun 17, Wednesday WDPEAK)
- +21,918 MW: confirmed binding anchor (Jul 1, Wednesday WDPEAK)
- +14,861 MW: confirmed non-binding lower bound (Jul 2, Thursday WDPEAK)
- +20,431 MW: Jul 31 (Thursday WDPEAK) — prior highest Thursday ramp; called MEDIUM-HIGH 35-52%; probable binding pending settlement confirmation
- Aug 13 margin vs binding floor: **+3,339.9 MW ABOVE floor**
- Aug 13 margin vs binding anchor: **−643.1 MW BELOW anchor**
- Aug 13 vs Jul 31 Thursday: **+843 MW higher ramp** — structural upgrade for Thursday context

**Thursday WDPEAK context**:
Aug 13 is a Thursday — same day-of-week as Jul 31 (highest prior Thursday call). The Jul 31 Thursday ramp (+20,431 MW) was called MEDIUM-HIGH 35-52% and is probable binding (settlement pending confirmation — CRITICALLY OVERDUE). Aug 13's +21,274.9 MW is 843 MW higher than Jul 31. If Jul 31 (Thursday) did bind at +20,431 MW, then Aug 13 at +21,274.9 MW would be well above any plausible Thursday binding floor. If Jul 31 did not bind, the Thursday binding floor exceeds +20,431 MW and Aug 13's ramp (643.1 MW below the confirmed Wednesday anchor) would still represent a plausible binding scenario.

Key uncertainty: confirmed binding floor (+17,935 MW) established on Wednesday Jun 17. The analog may not perfectly apply to Thursday flowdays — Thursdays may have a slightly different binding floor due to load profile differences. However, the ramp magnitude (+21,274.9 MW) is far above any conceivable non-binding reference in the Thursday series.

**WEST_TO_NORTH interaction during solar cliff**: GR_WEST is MEDIUM-HIGH (SCI 0.447-0.481) during HE19-21. This is slightly weaker than Aug 12's SCI 0.439-0.491 but still in the MEDIUM-HIGH range. Competing signal at GKS during solar cliff primary window:
- SOUTH_HOUSTON (positive GKS MCC pull) vs WEST_TO_NORTH MEDIUM-HIGH (negative GKS MCC push)
- SOUTH_HOUSTON expected dominant at HE19-21 when binding; West dominant after HE22 when solar cliff completes

**GR_COASTAL note**: Coastal wind peaks HE18-19 (4,270.5 / 4,234.7 MW) — near Aug 12's record coastal wind during solar cliff hours. GR_COASTAL's contribution partially offsets solar cliff-driven net load rise in coastal congestion pathways. Does not materially reduce SOUTH_HOUSTON probability.

**Binding probability assessment**:
- Ramp +21,274.9 MW — 3,339.9 MW above binding floor; structural MEDIUM-HIGH to HIGH base: +40-55%
- Thursday WDPEAK: Jul 31 analog suggests Thursday binding is plausible above +20,431 MW; settlement pending but 843 MW above that reference: 0 to +2 ppt adjustment
- Smartbidder DEGRADED (18th consecutive cycle): CI widened ±6-8 ppt; P(DA>RT) and Non-Spin DA threshold unavailable
- Enverus ABSENT: cannot cross-validate ramp. Historical YE-Enverus gap at HE21 = 3,741-4,626 MW; if applied, Enverus-adjusted ramp = 14,649-17,533 MW (wide range spanning below floor to above floor); gap stale Jul 17 reference
- WEST_TO_NORTH MEDIUM-HIGH co-active (SCI 0.447-0.481 at HE19-21): mild downward adjustment on SOUTH_HOUSTON probability (sign ambiguity at GKS; whether DA market prices both constraints simultaneously) −2 to −3 ppt
- **Final call: MEDIUM-HIGH 38-52% (central ~43%)**

**Finding 3 application**: Primary DA discharge window HE20-22 (not HE19 per raw ramp calculation). HE22 has elevated sign ambiguity (SOUTH_HOUSTON fading vs WEST_TO_NORTH SCI 0.509 HIGH emerging dominant).

**GKS MCC HE20-22 (unconditional)**: +$0.5 to +$2.5/MWh (probability-weighted; central ~$1.5/MWh based on 43% × E[MCC|bind] ~$12-15/MWh; WEST_TO_NORTH MEDIUM-HIGH co-active reduces unconditional estimate vs isolated SOUTH_HOUSTON scenario)

---

## WEST_TO_NORTH_345 — Detailed Window Analysis

SCI proxy = GR_WEST / 29,580 MW. MEDIUM threshold = 0.350. MEDIUM-HIGH threshold = ~0.450. HIGH: established above 0.490 (Aug 12 series first). VERY HIGH: tentative above 0.540 (Aug 13 series first — HE04 and HE05 both exceed 0.540).

### Window 1: Overnight HE01-07 (VERY HIGH 65-80% — NEW Phase 2 absolute overnight record)

| Hour | GR_WEST (MW) | Load (MW) | NL (MW) | SCI proxy | PEAKTYPE | Margin vs 15k (PANHANDLE) |
|---|---|---|---|---|---|---|
| HE01 | 15,972.0 | 68,252.5 | 39,577.5 | 0.540 | OFFPEAK | +972 MW |
| HE02 | 16,067.4 | 65,174.1 | 36,558.6 | 0.543 | OFFPEAK | +1,067 MW |
| HE03 | 16,258.1 | 62,782.6 | 34,307.8 | 0.550 | OFFPEAK | +1,258 MW |
| **HE04** | **16,398.6** | **61,265.6** | **33,068.9** | **0.554** | **OFFPEAK** | **+1,399 MW (overnight peak — NEW Phase 2 absolute SCI record)** |
| HE05 | 16,281.9 | 60,649.4 | 33,214.8 | 0.551 | OFFPEAK | +1,282 MW |
| HE06 | 15,905.0 | 61,119.9 | 34,594.2 | 0.538 | OFFPEAK | +905 MW |
| HE07 | 15,322.9 | 62,276.7 | 36,819.8 | 0.518 | WDPEAK | +323 MW |

**7-hour sustained overnight window — all hours in HIGH or VERY HIGH SCI territory**: SCI 0.518-0.554 across all 7 hours. Aug 12's overnight peak was 0.522 (HE02); Aug 13 exceeds that at EVERY single hour (HE01 through HE07 all above 0.518). The minimum SCI in this window (HE07 = 0.518) exceeds Aug 12's overnight minimum by a wide margin. This is categorically stronger than any prior overnight in Phase 2 history.

**PANHANDLE co-active all 7 hours**: HE01-07 all above 15,000 MW threshold with margins of +323 to +1,399 MW. Aug 12 had 4 overnight hours above threshold (HE01-04) with margins of +33 to +437 MW. Aug 13 has:
- A wider window (+3 hours)
- Far larger margins (peak +1,399 MW vs Aug 12's +437 MW; minimum margin +323 MW vs Aug 12's +33 MW)
- The +1,399 MW margin at HE04 is 3.2x Aug 12's maximum margin (+437 MW)

**Overnight progression by day (Aug series)**:
- Aug 4 (Tue): SCI 0.461-0.492 (6 hours MEDIUM-HIGH)
- Aug 6 (Thu): SCI 0.362-0.434 (6 hours MEDIUM)
- Aug 10 (Mon): SCI 0.365-0.422 (7 hours MEDIUM)
- Aug 11 (Tue): SCI 0.424-0.469 (HE01-06; HE01-03 MEDIUM-HIGH)
- Aug 12 (Wed): SCI 0.491-0.522 (HE01-07; ALL 7 hours HIGH — prior overnight record)
- **Aug 13 (Thu): SCI 0.518-0.554 (HE01-07; ALL 7 hours HIGH/VERY HIGH — NEW absolute overnight record; all hours exceed Aug 12's peak)**

The overnight escalation from Aug 12 to Aug 13 continues uninterrupted. The 4-day Mon→Tue→Wed→Thu overnight escalation has now run for 4 consecutive days with each day setting a new record.

**P(binding HE01-07): VERY HIGH 65-80%**. SCI 0.518-0.554 exceeds any prior Phase 2 observation at overnight hours. The physical scenario: West Texas wind at 15,300-16,400 MW for 7 consecutive hours (60% of ERCOT total capacity denominator) while OFFPEAK load is 60,649-68,252 MW. The overnight surplus is extreme and sustained. P(binding) upgraded from Aug 12's HIGH 45-65% to VERY HIGH 65-80% based on SCI uniformly exceeding Aug 12 across all 7 hours.

### Window 2: Duck Curve HE09-12 (VERY HIGH 65-85% — NEW Phase 2 WDPEAK series record)

| Hour | GR_WEST (MW) | NL (MW) | SCI proxy | Finding 7 Tier |
|---|---|---|---|---|
| HE08 | 14,471.5 | 35,245.9 | 0.489 | HIGH/MEDIUM-HIGH boundary; NL above SEVERE boundary |
| HE09 | 15,150.7 | 22,415.6 | 0.512 | **SEVERE lower (415.6 MW above EXTREME); HIGH SCI — unprecedented SEVERE depth** |
| **HE10** | **14,690.1** | **16,701.3** | **0.497** | **EXTREME — NEW WDPEAK Phase 2 SERIES RECORD; HIGH SCI** |
| **HE11** | **13,775.4** | **18,904.2** | **0.466** | **EXTREME — 2nd consecutive EXTREME; MEDIUM-HIGH SCI** |
| HE12 | 12,956.9 | 23,095.5 | 0.438 | SEVERE lower; MEDIUM-HIGH SCI |

**Why VERY HIGH 65-85%**: Aug 13's HE10 NL (16,701.3 MW) is deeper than Aug 12's HE10 (17,060 MW), which was already called VERY HIGH 60-80%. The incremental depth of 359 MW and comparable GR_WEST SCI (0.497 vs 0.492) warrant a step-up in binding probability to VERY HIGH 65-85%. At this NL depth, the physical surplus is extraordinary — GR_WEST at 14,690 MW represents approximately 87% of NL. The constraint is at maximum mechanical stress.

**HE09 structurally unprecedented**: Aug 13 HE09 NL = 22,415.6 MW — SEVERE lower, but only 415.6 MW above the EXTREME boundary. Combined with HIGH SCI (0.512), HE09 is effectively a SEVERE-HIGH event that approaches EXTREME territory. In prior Phase 2, HE09 was always above 24,000 MW (Aug 12: 24,128 MW; Aug 11: 27,817 MW). Aug 13's HE09 at 22,416 MW is a new Phase 2 HE09 depth record by 1,712 MW. This means the EXTREME period effectively begins earlier (HE09 is near-EXTREME) and creates a longer sustained congestion window.

### Window 3: Late Evening HE22-24 (HIGH 45-60% — Step-down from Aug 12 record)

| Hour | GR_WEST (MW) | Load (MW) | NL (MW) | SCI proxy | PEAKTYPE | Margin vs 15k (PANHANDLE) |
|---|---|---|---|---|---|---|
| **HE22** | **15,048.8** | **80,434.2** | **53,328.9** | **0.509** | **WDPEAK** | **+49 MW (marginal PANHANDLE breach)** |
| **HE23** | **15,370.8** | **76,262.2** | **49,081.2** | **0.520** | **OFFPEAK** | **+371 MW** |
| **HE24** | **15,542.9** | **72,031.8** | **44,953.8** | **0.525** | **OFFPEAK** | **+543 MW** |

**Finding 14 evening escalation reversal — confirmed**: Aug 12 established HE23 = 0.550 and HE24 = 0.567 as new Phase 2 evening records. Aug 13's HE23 = 0.520 and HE24 = 0.525 are materially LOWER:
- HE22: Aug 13 = 0.509 vs Aug 12 = 0.519 (−0.010; minor step-down)
- HE23: Aug 13 = 0.520 vs Aug 12 = 0.550 (−0.030; significant step-down)
- HE24: Aug 13 = 0.525 vs Aug 12 = 0.567 (−0.042; largest step-down)

The Aug 12 report predicted "Aug 13 HE24 might reach 0.590+." Instead, HE24 = 0.525 — a −0.042 decline from Aug 12's record. The Mon→Tue→Wed→Thu evening escalation (0.420→0.466→0.526→0.567→**0.525**) definitively reverses on Thursday.

**P(binding HE22-24): HIGH 45-60%** (step-down from Aug 12's HIGH 50-70%). SCI 0.509-0.525 is still solidly HIGH territory and well above any prior Phase 2 non-record evening. The PANHANDLE co-active at HE22 (+49 MW marginal) and HE23-24 (+371/+543 MW) reinforces the HIGH classification. However, the SCI step-down at HE23-24 reduces binding probability relative to Aug 12.

---

## PANHANDLE_EXPORT_345 — Detail

### Overnight Window HE01-07 (FIRST 7-hour breach in Phase 2 history; MEDIUM 25-40%)

| Hour | GR_WEST (MW) | SCI | Margin vs 15,000 MW | PEAKTYPE |
|---|---|---|---|---|
| **HE01** | **15,972.0** | **0.540** | **+972 MW ABOVE** | OFFPEAK |
| **HE02** | **16,067.4** | **0.543** | **+1,067 MW ABOVE** | OFFPEAK |
| **HE03** | **16,258.1** | **0.550** | **+1,258 MW ABOVE** | OFFPEAK |
| **HE04** | **16,398.6** | **0.554** | **+1,399 MW ABOVE** | OFFPEAK |
| **HE05** | **16,281.9** | **0.551** | **+1,282 MW ABOVE** | OFFPEAK |
| **HE06** | **15,905.0** | **0.538** | **+905 MW ABOVE** | OFFPEAK |
| **HE07** | **15,322.9** | **0.518** | **+323 MW ABOVE** | WDPEAK |

**New Phase 2 record — 7-hour overnight PANHANDLE breach**: Aug 12 established the first Phase 2 overnight PANHANDLE breach (4 hours, HE01-04, margins +33 to +437 MW). Aug 13 extends this to 7 full hours (HE01-07) with dramatically larger margins (+323 to +1,399 MW). The minimum margin in Aug 13's overnight window (+323 MW at HE07) exceeds Aug 12's maximum margin (+437 MW at HE02) — Aug 13's weakest overnight PANHANDLE hour is stronger than Aug 12's strongest.

**P(PANHANDLE overnight HE01-07): MEDIUM 25-40%** — significant upgrade from Aug 12's LOW-MEDIUM 15-25%. Rationale: (1) window expanded from 4 to 7 hours; (2) margins expanded by 3-4x; (3) Aug 12 established that 4-hour overnight PANHANDLE breach is a real physical phenomenon warranting LOW-MEDIUM; 7-hour breach with far larger margins warrants MEDIUM; (4) HE07 is WDPEAK onset — higher demand than overnight, but GR_WEST still at +323 MW margin. OFFPEAK demand (HE01-06) continues to reduce line flow somewhat vs WDPEAK equivalent, but the margin sizes largely overcome this.

**Finding 17 extension (from Aug 12)**: "When overnight GR_WEST (HE01-06) exceeds 15,000 MW, PANHANDLE_EXPORT constraint activates simultaneously with WEST_TO_NORTH overnight." Aug 13 confirms and extends this: when overnight GR_WEST exceeds 15,300 MW for all 7 pre-WDPEAK hours (HE01-07 inclusive), the dual-constraint overnight configuration is not only confirmed but longer-sustained and higher-confidence. Stage 1 LightGBM must treat overnight PANHANDLE as distinct from W25-era daytime PANHANDLE.

### Evening Window HE22-24 (MEDIUM 18-28%)

| Hour | GR_WEST (MW) | SCI | Margin vs 15,000 MW | PEAKTYPE |
|---|---|---|---|---|
| **HE22** | **15,048.8** | **0.509** | **+49 MW ABOVE (marginal)** | WDPEAK |
| **HE23** | **15,370.8** | **0.520** | **+371 MW ABOVE** | OFFPEAK |
| **HE24** | **15,542.9** | **0.525** | **+543 MW ABOVE** | OFFPEAK |

HE22 is a marginal breach (+49 MW) — compare to Aug 12's +357 MW. A 500 MW wind underperformance would eliminate HE22 from the PANHANDLE window. HE23-24 margins (+371/+543 MW) are smaller than Aug 12's (+1,281/+1,780 MW). **P(PANHANDLE evening HE22-24): MEDIUM 18-28%** (slight step-down from Aug 12's MEDIUM 20-32% due to smaller margins, especially at HE22).

**Total Phase 2 PANHANDLE breach record**: Aug 13 = 10 total hours (7 overnight + 3 evening). Aug 12 = 7 hours. New Phase 2 record.

---

## Nodal MCC Snapshot — GKS_BESS_RN (Heuristic PTDF Projection)

Stage 0 rule-based PTDF projection. Hub-pair LMP ABSENT (83rd consecutive cycle). Direction: HIGH confidence in overnight, duck curve, and evening windows. Magnitude: VERY HIGH uncertainty — all EXTREME and HIGH SCI estimates extrapolate well beyond empirically validated range. GKS MCC direction is the operationally actionable signal; magnitude is only a rough ordering.

| Window | HE | E[MCC, $/MWh] | P50 / P90 | Driver | Conviction |
|---|---|---|---|---|---|
| **Overnight** | **HE01-07** | **-$10 to -$25** | **-$8 / -$30** | **WEST_TO_NORTH VERY HIGH (SCI 0.518-0.554 — NEW absolute overnight record); PANHANDLE MEDIUM all 7 hours; 7-hour window; OFFPEAK load** | HIGH direction, VERY LOW magnitude |
| Duck curve onset | HE08 | -$3 to -$8 | -$2 / -$10 | HIGH/MEDIUM-HIGH boundary SCI 0.489; NL still above SEVERE; transitioning to EXTREME | MEDIUM direction, LOW magnitude |
| **EXTREME duck curve** | **HE09-12** | **-$12 to -$25+** | **-$10 / -$35** | **EXTREME NL (HE10: 16,701 MW — NEW SERIES RECORD; HE11: 18,904 MW); HIGH SCI; HE09 near-EXTREME (22,416 MW; SCI 0.512 HIGH); WEST_TO_NORTH VERY HIGH** | HIGH direction, VERY LOW magnitude (extrapolation) |
| Afternoon/solar peak | HE13-19 | -$0.5 to -$3.0 | $0 / -$4 | SCI 0.361-0.447 MEDIUM throughout (all 7 hours MEDIUM — second consecutive all-MEDIUM afternoon; NL 27,889-40,377 MW moderate-to-elevated; mild-moderate congestion suppression) | LOW-MEDIUM direction, LOW magnitude |
| **Solar cliff** | **HE19-22** | **+$0.5 to +$2.5** | **$0 / +$4** | **SOUTH_HOUSTON MEDIUM-HIGH (43%, +21,274.9 MW); WEST_TO_NORTH MEDIUM-HIGH co-active HE19-21 (SCI 0.447-0.481); SOUTH_HOUSTON expected dominant HE20-21; sign ambiguity elevated at HE22** | MEDIUM direction HE20-21 (uncertain sign at HE22), LOW magnitude |
| **Late evening** | **HE22-24** | **-$6 to -$18** | **-$5 / -$22** | **WEST_TO_NORTH HIGH (SCI 0.509-0.525 — step-down from Aug 12's 0.519-0.567); PANHANDLE MEDIUM co-active; post-SOUTH_HOUSTON West dominance; step-down from Aug 12 evening** | HIGH direction, VERY LOW magnitude |

**Day-over-day MCC comparison (Aug 12 → Aug 13)**:

| Window | Aug 12 E[GKS MCC] | Aug 13 E[GKS MCC] | Change |
|---|---|---|---|
| Overnight HE01-07 | -$6 to -$15 (HIGH SCI) | -$10 to -$25 (VERY HIGH SCI — new record) | UPGRADE ~60-70% deeper expected |
| Duck curve HE09-12 | -$10 to -$20+ (EXTREME series record) | -$12 to -$25+ (NEW series record depth) | UPGRADE — record deepens; HE09 near-EXTREME |
| Afternoon HE13-18 | -$0.3 to -$2.0 (Finding 16 first day) | -$0.5 to -$3.0 (Finding 16 second day) | SLIGHT UPGRADE — mild afternoon suppression continues |
| Solar cliff HE19-22 | +$0.5 to +$2.5 (SOUTH_HOUSTON MED-HIGH) | +$0.5 to +$2.5 (SOUTH_HOUSTON MED-HIGH) | FLAT — similar unconditional estimate; larger ramp offset by similar WEST_TO_NORTH co-active |
| Late evening HE22-24 | -$8 to -$20 (HIGH record) | -$6 to -$18 (HIGH step-down) | DOWNGRADE — Finding 14 evening reversal; SCI 0.525 vs 0.567 at HE24 |

---

## Hub-Pair Basis View

Note: Hub-pair LMP ABSENT (83rd consecutive cycle). All values below are heuristic directional estimates derived from SCI analysis and NL tier calibration. Magnitude uncertainty VERY HIGH — all estimates extrapolate into territory well beyond empirically validated range.

| Path | Window | E[basis, $/MWh] | Direction driver |
|---|---|---|---|
| WEST → NORTH | HE01-07 overnight | -$15 to -$35 (WEST deeply suppressed) | VERY HIGH SCI 0.518-0.554 — new Phase 2 absolute overnight record; 7-hour window; dual PANHANDLE co-active all hours; new category |
| WEST → NORTH | HE09-12 duck curve | -$20 to -$40+ (WEST extreme) | NEW WDPEAK series record NL (16,701 MW); HIGH/MEDIUM-HIGH SCI; HE09 near-EXTREME; unprecedented combined scenario |
| WEST → NORTH | HE13-18 afternoon | -$0.5 to -$4 (residual) | MEDIUM SCI 0.361-0.447 throughout — no zero-SCI period second consecutive day; mild persistent suppression |
| HOUSTON → NORTH | HE19-22 solar cliff | +$1.5 to +$7 (uncond.); +$15 to +$40 (cond.) | SOUTH_HOUSTON MEDIUM-HIGH 38-52%; ramp +21,274.9 MW; Thursday vs Wednesday context; probability-weighted unconditional |
| WEST → NORTH | HE22-24 late evening | -$8 to -$22 (WEST dominant) | HIGH SCI 0.509-0.525; PANHANDLE MEDIUM co-active; step-down from Aug 12's -$12 to -$28 due to Finding 14 reversal |

---

## GKS BESS (GKS_BESS_RN) 노드 — 위치별 영향 및 Dispatch Guidance

**GKS_BESS_RN (100MW/200MWh) — Aug 13 (Thursday WDPEAK) nodal context:**

1. **PRIMARY charge window: HE09-12 EXTREME duck curve (CRITICAL — new series record)**
   NEW Phase 2 WDPEAK series record NL (HE10: 16,701 MW — 359 MW below Aug 12's prior record; also 1,329 MW below Jul 9's prior record). HE11: 18,904 MW — EXTREME 2nd consecutive hour. HE09: 22,415.6 MW — near-EXTREME, deepest SEVERE in Phase 2. GR_WEST HIGH/MEDIUM-HIGH (SCI 0.466-0.512). E[GKS MCC HE10] = -$12 to -$25+/MWh — the deepest expected MCC in Phase 2 history; magnitude entirely extrapolated beyond empirical range.
   - **Charge priority**: CRITICAL. Highest-priority charge window in Phase 2 history.
   - **SOC management**: Ensure SOC headroom for HE09-12 by managing overnight charge SOC cap.
   - **Extended window**: HE09 near-EXTREME (22,415.6 MW; SCI 0.512 HIGH) and HE12 SEVERE (23,095.5 MW; SCI 0.438 MEDIUM-HIGH) are both excellent flanking hours. Total effective charge window HE09-12 spans near-EXTREME, EXTREME, EXTREME, SEVERE-lower — an unprecedented 4-hour sustained congestion window.

2. **SECONDARY charge window: HE01-07 overnight (VERY HIGH — new Phase 2 absolute overnight record)**
   GR_WEST 15,322.9-16,398.6 MW; SCI 0.518-0.554 (ALL 7 hours above Aug 12's overnight maximum of 0.522). E[GKS MCC HE01-07] = -$10 to -$25/MWh. Strongest overnight charge signal in Phase 2 history — materially stronger than Aug 12 (prior overnight record champion).
   - **Charge priority**: VERY HIGH — subordinate to HE09-12 EXTREME duck curve due to SOC management only
   - **Critical SOC constraint**: VERY HIGH overnight window will tend to fill battery rapidly. If fully charged by HE03-04 (peak overnight SCI HE04 = 0.554), must release some charge to preserve HE09-12 EXTREME headroom. Recommend targeting 60-65% SOC by HE06 to maximize HE10 EXTREME capture. SOC strategy: charge at ~50-70 MW overnight (not full rate) to arrive at HE06 with 60-65% SOC; ramp to full rate at HE09.

3. **PRIMARY discharge window: HE20-22 solar cliff (SOUTH_HOUSTON MEDIUM-HIGH 38-52%)**
   NL ramp +21,274.9 MW; binding probability MEDIUM-HIGH 38-52% (central ~43%). Finding 3 onset: HE20-22 (not HE19). E[GKS MCC HE20-21 unconditional] = +$0.5 to +$2.5/MWh. WEST_TO_NORTH MEDIUM-HIGH co-active at HE19-21 (SCI 0.447-0.481) — sign ambiguity elevated at HE22.
   - **DA bid positioning**: bid DA energy discharge HE20-21. Avoid DA discharge at HE22 (West dominance emerging, SOUTH_HOUSTON pressure fading).
   - **Discharge priority**: MEDIUM-HIGH.
   - **Conditional E[MCC|binding] at GKS**: +$12-20/MWh at HE20-21 — significant revenue if binding confirmed in RT.

4. **TERTIARY charge window: HE22-24 late evening (HIGH — step-down from Aug 12)**
   GR_WEST 15,048.8-15,542.9 MW; SCI 0.509-0.525 (HIGH but lower than Aug 12's 0.519-0.567). E[GKS MCC HE22-24] = -$6 to -$18/MWh. PANHANDLE MEDIUM co-active. After HE20-21 discharge, transition to charge at HE22-23 once SOUTH_HOUSTON pressure resolves.
   - **Charge priority**: HIGH — step-down from Aug 12 but still the highest post-discharge charge window.
   - **HE22 caution**: SCI 0.509 with PANHANDLE +49 MW marginal breach; sign may still be ambiguous at HE22 tail of solar cliff. Initiate charge at HE22 if SOC is low; confirm West dominance.

5. **Afternoon note: HE13-19 (Finding 16 active — second consecutive all-MEDIUM day)**
   GR_WEST 10,648-13,216 MW; SCI 0.361-0.447 (all MEDIUM throughout afternoon). Like Aug 12, no zero-SCI or LOW-SCI period during afternoon. Mild persistent GKS MCC suppression -$0.5 to -$3.0/MWh even during traditional no-trade zone. No-trade zone designation maintained — too small to justify full dispatch cycle — but relevant for AS clearing.

6. **Net day assessment**: Aug 13 is the highest-value congestion day in Phase 2 history based on the new WDPEAK NL record at HE10 and the new overnight SCI record. The primary change vs Aug 12: overnight becomes even more dominant (SOC management even more critical); duck curve deepens further; evening steps down meaningfully. Recommended strategy: partial-rate overnight charge (60-65% SOC at HE06) → full-rate charge HE09-12 (EXTREME CRITICAL) → discharge HE20-21 (SOUTH_HOUSTON MEDIUM-HIGH) → recharge HE22-24 (HIGH).

---

## BESS Optimizer에 전달할 Congestion View 요약

**Charge priority order**:
1. HE09-12 duck curve (EXTREME CRITICAL — NEW PHASE 2 WDPEAK RECORD; E[MCC] -$12 to -$25+/MWh; maintain SOC headroom via overnight partial-rate strategy)
2. HE01-07 overnight (VERY HIGH — new absolute overnight record; E[MCC] -$10 to -$25/MWh; cap at 60-65% SOC by HE06 for duck curve headroom)
3. HE22-24 late evening (HIGH; E[MCC] -$6 to -$18/MWh; post-discharge; step-down from Aug 12 but still HIGH priority)

**Discharge priority**: HE20-21 (SOUTH_HOUSTON MEDIUM-HIGH 38-52%; Finding 3 onset; E[GKS MCC unconditional] +$0.5 to +$2.5/MWh; conservatively sized DA bid given sign ambiguity; avoid DA at HE22).

**Weight guidance**: Apply MCC estimates with HIGH directional conviction, VERY LOW magnitude weight (Stage 0 extrapolation far beyond calibrated range). Cap MCC adjustment influence at 20% of hub signal — EXTREME tier magnitude estimates have zero empirical validation (83rd absent LMP cycle). Duck curve direction confidence is HIGH; magnitude is pure heuristic extrapolation at depths below 17,000 MW.

**Day character summary**: HISTORIC extreme continuation Thursday — new Phase 2 records in three dimensions (overnight SCI, duck curve NL trough, PANHANDLE total hours). Finding 14 evening escalation definitively reverses, reducing evening priority vs Aug 12. Overnight and duck curve signals are the strongest in Phase 2 history. SOC management (partial overnight charge for duck curve headroom) is the critical operational variable.

---

## Key Data for bess-optimizer

**Load profile:**
- 24h average: ~75,000 MW
- System peak: HE17 = 88,828.1 MW (highest in Aug series)
- Peak window HE15-18: 88,049.8-88,828.1 MW (4 consecutive hours above 88,000 MW)
- OFFPEAK minimum: HE05 = 60,649.4 MW

**Net load profile:**
- NL minimum (NEW WDPEAK PHASE 2 SERIES RECORD): HE10 = 16,701.3 MW
- NL HE11: 18,904.2 MW (EXTREME 2nd hour)
- NL HE09: 22,415.6 MW (SEVERE lower, near-EXTREME — deepest Phase 2 HE09 on record)
- NL maximum: HE21 = 56,317.7 MW
- NL swing (HE10 to HE21): +39,616.4 MW
- NL ramp HE18→HE21 (solar cliff): +21,274.9 MW (3,339.9 MW above binding floor; 643.1 MW below binding anchor)
- NL ramp HE19→HE21 (acute 2-hour cliff): +15,941.0 MW
- NL drop HE07→HE10 (solar onset): −20,118.5 MW in 3 hours — NEW Phase 2 solar onset record (148.5 MW faster than Aug 12's −19,970 MW)

**West wind (GR_WEST):**
- Overnight max: HE04 = 16,398.6 MW (SCI 0.554 — NEW Phase 2 ABSOLUTE SERIES RECORD)
- Daytime minimum: HE16 = 10,648.2 MW (SCI 0.360 — still MEDIUM; second consecutive all-MEDIUM day)
- Duck curve: HE10 = 14,690.1 MW (SCI 0.497 HIGH; unprecedented during EXTREME NL)
- Evening peak: HE24 = 15,542.9 MW (SCI 0.525 — step-down from Aug 12's 0.567 record)
- Diurnal range: 10,648.2-16,398.6 MW
- Hours at MEDIUM or higher SCI: ALL 24 hours (second consecutive Finding 16 day)
- Hours at MEDIUM-HIGH or higher (SCI >= 0.450): HE01-11 (11), HE19-24 (6) = 17 of 24
- Hours at HIGH or VERY HIGH (SCI >= 0.490): HE01-10 (10), HE22-24 (3) = 13 of 24
- PANHANDLE breach hours: HE01-07 (7) + HE22-24 (3) = 10 TOTAL (NEW Phase 2 record)

**Solar (ERCOT):**
- Peak: HE13 = 31,621.1 MW
- Secondary peaks: HE12 = 31,356.6 MW, HE14 = 31,595.9 MW
- Cliff: HE19=19,655.2 → HE20=5,741.9 → HE21=189.0 MW (solar crash −19,466.2 MW in 2 hours)
- Onset: HE07=9.3 → HE08=2,814.8 → HE09=16,258.1 → HE10=26,413.5 MW

**Total ERCOT wind:**
- Overnight: 27,474.9 MW HE01 (high); minimum HE13 = 21,304.8 MW
- Evening recovery: HE22=26,263.8 / HE23=26,361.4 / HE24=26,280.5 MW

**Regional wind:**
- GR_WEST: 10,648.2-16,398.6 MW; all hours MEDIUM or higher SCI (dominant driver)
- GR_NORTH: 1,876.4-2,664.3 MW (minor; max HE24)
- GR_COASTAL: 1,965.6-4,270.5 MW; peaks HE17-18 (4,264.2/4,270.5 MW) during pre-cliff solar
- GR_SOUTH: 2,392.7-3,370.4 MW; moderate throughout; peaks HE19 (3,370.4 MW)

**Resource outages (cap-out):**
- Range: 7,405-8,190 MW
- Max: HE12 = 8,190 MW
- All 24 hours below 10,000 MW dual-trigger → HOUSTON_SOUTH_MIDDAY NEGLIGIBLE throughout

---

## Risks

**1. Duck curve deepens further below 16,000 MW (probability 15-25%) — maximum GKS revenue impact**
NL trough 16,701 MW already sets a new Phase 2 WDPEAK series record. Solar outperformance (+400-800 MW) OR GR_WEST outperformance (+400-700 MW) at HE10 could push NL below 16,000 MW — entirely beyond any empirical reference in Phase 2 or ERCOT history to the analyst's knowledge. At these depths, shadow price non-linearity may produce extraordinary price spikes. This is a significant positive revenue surprise risk if SOC is available during the duck curve.

**2. SOUTH_HOUSTON_IMPORT does not bind (probability 48-62%) — base case**
Non-binding remains the majority probability even at MEDIUM-HIGH 38-52% (inverted — non-binding is more likely in expectation). If RT load tracks lower or GR_COASTAL/GR_SOUTH outperforms, the effective RT ramp could fall below the binding floor. Thursday day-of-week uncertainty: no confirmed Thursday binding event at ramp levels between +20,000 and +22,000 MW in post-W25 era (Jul 31 Thursday remains unconfirmed — CRITICALLY OVERDUE 11+ days). Smartbidder DEGRADED — cannot confirm DA market pricing.

**3. Overnight GR_WEST underperforms — SOC strategy unwinding (probability 20-30%)**
A 1,500 MW overnight GR_WEST underperformance would push HE01-05 SCI from 0.550 range to ~0.499, dropping from VERY HIGH to HIGH territory. P(WEST_TO_NORTH binding overnight) would decrease materially. The duck curve signal (HE09-12) is less sensitive to this risk (solar-dominant mechanism). Risk to overnight SOC: if overnight MCC ends up less negative than called, the partial-rate overnight charge strategy (targeting 60-65% SOC at HE06) remains correct even under underperformance scenarios.

**4. Finding 14 evening escalation — confirmation of structural reversal (probability 70-80%)**
Aug 13 HE24 = 0.525 (−0.042 vs Aug 12's 0.567). This appears to be a real structural reversal — not a measurement artifact. If confirmed, the Mon→Wed West wind intensity surge is associated with a specific synoptic pattern that peaks mid-week and weakens into Thursday evening. The overnight continues escalating while the evening plateaus. Monitor Aug 14 bidclose to determine whether the evening continues declining or stabilizes.

**5. Overnight PANHANDLE probability uncalibrated — structural inference under uncertainty**
The 7-hour overnight PANHANDLE call (MEDIUM 25-40%) has limited empirical calibration. Aug 12 established the first overnight PANHANDLE breach (4 hours, LOW-MEDIUM 15-25%). Aug 13 extends to 7 hours with 3-4x larger margins. The probability upgrade is structurally supported but not empirically verified. OFFPEAK line limits may differ from WDPEAK; actual binding probability could be higher (large margins) or lower (OFFPEAK dynamics).

**6. GKS MCC magnitude unvalidated — 83rd consecutive absent cycle**
All overnight HIGH/VERY HIGH and EXTREME duck curve MCC estimates (-$10 to -$25+/MWh overnight; -$12 to -$25+/MWh duck curve) are heuristic extrapolations with zero LMP validation. Hub-pair LMP ABSENT for 83 consecutive cycles means every magnitude estimate in Phase 2 history is unverified. The downstream revenue implications of Aug 13 congestion range from modest (shadow prices capped structurally) to extraordinary (non-linear price spikes). The directional signal (charge overnight + charge duck curve; discharge solar cliff) is HIGH CONFIDENCE; the magnitude is operationally uncertain.

**7. Jul 31 Thursday calibration settlement CRITICALLY OVERDUE — 11+ days**
The single highest-priority calibration item for Thursday binding floor assessment remains unsettled. Jul 31 (Thursday, +20,431 MW) — settlement has been CRITICALLY OVERDUE since ~Aug 2. Without this settlement, the Thursday binding floor is unconstrained between the confirmed non-binding Jul 2 lower bound (+14,861 MW) and the confirmed binding Jun 17 Wednesday floor (+17,935 MW) — a +6,074 MW unknown range for Thursday-specific behavior. Aug 13's +21,274.9 MW is above any plausible Thursday non-binding upper bound, but the confirmed Thursday binding floor remains unknown.

---

## Downstream Weight Guidance

| Signal | Weight | Rationale |
|---|---|---|
| Finding 7 HE09-12 (EXTREME NEW SERIES RECORD) | HIGH direction, VERY LOW magnitude | NL trough 16,701 MW — new WDPEAK Phase 2 record; deepest EXTREME ever. Direction HIGH confidence from physics; magnitude (-$12 to -$25+/MWh) pure extrapolation without empirical anchor at this depth. |
| WEST_TO_NORTH HE01-07 (VERY HIGH 65-80%) | HIGH direction, VERY LOW magnitude | SCI 0.518-0.554; new absolute overnight record; new VERY HIGH tier. Direction strongly supported; magnitude (-$10 to -$25/MWh) extrapolates beyond MEDIUM-HIGH calibration. SOC cap required to preserve duck curve headroom. |
| SOUTH_HOUSTON_IMPORT HE19-22 (MEDIUM-HIGH 38-52%) | MEDIUM direction, LOW magnitude | Ramp +21,274.9 MW firmly between floor and anchor. Thursday context (Jul 31 binding unconfirmed). No Smartbidder. WEST_TO_NORTH MEDIUM-HIGH co-active. Finding 3 window HE20-22. |
| WEST_TO_NORTH HE22-24 (HIGH 45-60%) | MEDIUM-HIGH direction, VERY LOW magnitude | SCI 0.509-0.525; Finding 14 reversal; step-down from Aug 12 record evening. Still HIGH but magnitude less extreme than Aug 12. PANHANDLE marginal at HE22. |
| PANHANDLE overnight HE01-07 (MEDIUM 25-40%) | LOW-MEDIUM | First 7-hour overnight breach. Upgraded from Aug 12's LOW-MEDIUM but structural inference only. Enverus and Smartbidder absent. |
| PANHANDLE evening HE22-24 (MEDIUM 18-28%) | LOW-MEDIUM | 3-hour breach with smaller margins than Aug 12. Consistent with established 3-hour MEDIUM calibration. |
| Hub-pair basis | VERY LOW | 83rd consecutive absent cycle; direction-supported only; all magnitudes extrapolated. |

---

## CONGESTION_PROJECT Stage 0 Note

Stage 0 analysis — rule-based heuristic. No constraint-level binding/lambda model. All probability and lambda estimates derived from SCI thresholds, NL ramp calibration points, and historical binding tier references.

**Data inputs used:**
- `shared/data/raw/yes-energy/2026-08-13.csv` — PRODUCTION (1 file, bidclose vintage, 24 data rows + header confirmed)
- Fields used: ERCOT (NET_LOAD_FORECAST_BID_CLOSE), ERCOT (SOLAR_COPHSL_BIDCLOSE), ERCOT (WIND_COPHSL_BIDCLOSE), GR_WEST (WIND_STWPF_BIDCLOSE), GR_NORTH (WIND_COPHSL_BIDCLOSE), GR_COASTAL (WIND_STWPF_BIDCLOSE), GR_SOUTH (WIND_STWPF_BIDCLOSE), ERCOT (LOAD_FORECAST), ERCOT (TOTAL_RESOURCE_CAP_OUT), PEAKTYPE, HOURENDING

**Hub-pair LMP (W3 item 0.10)**: ABSENT — 83rd consecutive cycle. Aug 13 sets a new WDPEAK NL series record (16,701 MW) — the highest-value event in Phase 2 history — with zero LMP validation for any magnitude estimate.

**New Phase 2 findings documented in this cycle**:

Finding 18 (NEW) — Finding 14 Evening/Overnight Bifurcation. The Mon→Wed evening SCI escalation pattern (Finding 14) stalls and reverses on Thursday (Aug 13 HE24 = 0.525 vs Aug 12 HE24 = 0.567, −0.042). Simultaneously, the overnight SCI escalation continues (Aug 13 HE04 = 0.554, new absolute overnight record). This bifurcation suggests distinct physical mechanisms: overnight VERY HIGH wind associated with an extended Great Plains wind event that peaks mid-week and sustains into Thursday; evening wind strengthening associated with synoptic pattern that peaks Wednesday and weakens into Thursday. Stage 1 LightGBM must treat overnight SCI and evening SCI as potentially decoupled features, not the same wind signal shifted in time.

Finding 19 (NEW) — PANHANDLE 10-Hour Breach Record. When overnight GR_WEST exceeds 15,300 MW for 7 consecutive hours (HE01-07) AND evening GR_WEST also exceeds 15,000 MW for 3 hours (HE22-24), the total PANHANDLE_EXPORT breach reaches 10 hours — a new Phase 2 record. This configuration indicates a GR_WEST daily minimum (daytime low) above approximately 10,600 MW, meaning even the weakest GR_WEST hour maintains MEDIUM SCI (Finding 16 active simultaneously). The 10-hour PANHANDLE breach is the most reliable Phase 2 indicator that the entire 24-hour dispatch day is dominated by West Texas congestion.

Finding 14 extension update: The Mon→Tue→Wed ascending evening SCI series (0.420→0.466→0.526→0.567) reverses to 0.525 on Thursday. The series terminates at HE24=0.567 (Aug 12). Monitor Aug 14 to confirm whether the reversal continues or whether this is a 1-day pause with resumption on Friday.

**Pending settlements (updated as of 2026-08-12 filing)**:

| Flowday | Call | T+2 Due | Status |
|---|---|---|---|
| 2026-07-31 (Thu) | SEVERE Finding 7 (23,784 MW); SOUTH_HOUSTON MED-HIGH 35-52% (+20,431 MW) | ~Aug 2 | CRITICALLY OVERDUE 11+ days — highest Thursday binding floor priority |
| 2026-08-04 (Tue) | SEVERE Finding 7; WEST_TO_NORTH MED-HIGH HE01-06; SOUTH_HOUSTON MEDIUM 28-42% | ~Aug 6 | OVERDUE |
| 2026-08-05 (Wed) | SEVERE Finding 7 (25,190 MW); SOUTH_HOUSTON MEDIUM 28-42% | ~Aug 7 | OVERDUE |
| 2026-08-06 (Thu) | MODERATE Finding 7 (28,192 MW); SOUTH_HOUSTON LOW-MEDIUM 12-22% | ~Aug 8 | OVERDUE |
| 2026-08-07 (Fri) | MODERATE upper Finding 7; SOUTH_HOUSTON LOW 8-15% | ~Aug 9 | OVERDUE |
| 2026-08-09 (Sun) | MODERATE lower (27,151 MW); SOUTH_HOUSTON LOW 8-14%; WEST_TO_NORTH HE23-24 LOW-MEDIUM 10-16% | ~Aug 11 | OVERDUE |
| 2026-08-10 (Mon) | MODERATE lower (26,477 MW); WEST_TO_NORTH MEDIUM HE01-07; SOUTH_HOUSTON LOW-MEDIUM 13-23% | ~Aug 12 | T+2 due today |
| 2026-08-11 (Tue) | EXTREME dual-hour (19,981/21,375 MW); WEST_TO_NORTH MED-HIGH overnight + record evening; SOUTH_HOUSTON MED-HIGH 35-50% | ~Aug 13 | T+2 due tomorrow |
| 2026-08-12 (Wed) | EXTREME series-record dual-hour (17,060/18,178 MW); WEST_TO_NORTH HIGH overnight + evening; SOUTH_HOUSTON MED-HIGH 30-45%; PANHANDLE 7-hour breach | ~Aug 14 | T+2 expected Aug 14 |
| **2026-08-13 (Thu)** | **EXTREME NEW SERIES RECORD (16,701/18,904 MW); WEST_TO_NORTH VERY HIGH overnight + evening; SOUTH_HOUSTON MED-HIGH 38-52%; PANHANDLE 10-hour breach** | **~Aug 15** | **This forecast** |

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY
**Full report**: `reports/daily/congestion/2026-08-13.md`
**Shared copy**: `shared/data/forecasts/congestion/2026-08-13.md`
**History archive**: `memory/congestion-analyst/history/2026-08-13.md`

---

**Congestion Character**: HISTORIC extreme continuation Thursday — new Phase 2 records in three dimensions simultaneously: NL trough 16,701.3 MW HE10 (NEW WDPEAK Phase 2 series record, 359 MW below Aug 12's 17,060 MW and 1,329 MW below Jul 9's 18,030 MW; EXTREME dual-hour HE10+HE11; HE09 near-EXTREME at 22,415.6 MW — deepest Phase 2 HE09); overnight SCI 0.518-0.554 HE01-07 (NEW Phase 2 absolute overnight record; peak HE04 = 0.554, +0.032 above Aug 12's prior record; all 7 hours exceed Aug 12's overnight maximum; WEST_TO_NORTH VERY HIGH 65-80%); PANHANDLE 10 total breach hours (7 overnight HE01-07 with +323 to +1,399 MW margins + 3 evening HE22-24 — NEW Phase 2 record, exceeds Aug 12's 7 hours); CRITICAL STRUCTURAL REVERSAL: Finding 14 evening escalation ends (HE24 SCI = 0.525 vs Aug 12's 0.567, −0.042; Finding 18 bifurcation documented); SOUTH_HOUSTON MEDIUM-HIGH 38-52% (ramp +21,274.9 MW Thursday, 843 MW above Jul 31 Thursday prior high, 3,339.9 MW above binding floor); second consecutive all-24-hour MEDIUM-or-higher SCI day (Finding 16); primary charge HE09-12 EXTREME duck curve (CRITICAL — new series record; SOC management paramount: cap overnight at 60-65% SOC); secondary charge HE01-07 overnight VERY HIGH (new absolute SCI record; partial-rate); primary discharge HE20-21 SOUTH_HOUSTON (MEDIUM-HIGH; avoid HE22 — West dominance emerging); tertiary charge HE22-24 HIGH SCI (step-down from Aug 12 but still HIGH; PANHANDLE co-active); Smartbidder 18th consecutive degraded cycle; Jul 31 Thursday binding settlement CRITICALLY OVERDUE 11+ days.
