# ERCOT D+1 시황 브리핑 — 2026-07-03

**Generated**: 2026-07-02 (data vintage: Yes Energy bidclose fetched 12:11 UTC, Enverus published 06:41-06:47 CDT)
**Data sources**: Yes Energy (production), Enverus (production). Smartbidder 미수신 — 가격 전망은 수급 구조 분석 및 전일 대비 유추. AG2/WSI 파일 경로 JSON 참조됨, 실제 데이터 미포함(fetch 미완료).
**Data leakage check**: 전 소스 D-1 10:00 CPT 이전 vintage 확인. Clean.
**Calendar context**: 7/3(금) — July 4th Independence Day 연휴 전날 (7/4=토). 프리홀리데이 금요일 효과로 일부 산업/오피스 부하 소폭 하방 가능성.

---

## Headline

내일(7/3, 금) ERCOT은 하절기 폭염 기조 속 부하 피크 HE16 82,689 MW(Yes Energy)이나, 한낮 Solar가 28,962 MW(HE13)까지 치솟으면서 net load를 HE10 24,014 MW로 대폭 억제 — 일중 가장 낮은 시간대 가격은 $5 미만 또는 음수 형성 예상. 핵심 리스크는 일몰 후 evening ramp: solar가 HE19→21 사이 19,317 → 905 MW로 소멸하면서 net load가 43,866 → 58,121 MW로 +14,255 MW 급등. 동시에 GR_WEST 풍력이 HE16에 4,322 MW로 하루 최저(야간 최고 13,912 MW 대비 -9,590 MW 낙폭)를 기록하며 부하 피크 시간대 공급 여건이 주중 내 가장 취약한 날. July 4th 프리홀리데이 효과로 수요 하방 압력이 소폭 있지만, 폭염 지속으로 주거용 냉방 부하가 이를 대부분 상쇄할 것으로 판단. DA 가격은 24h 평균 $22-27/MWh 추정, HE20-21 evening spike 구간이 하루 가격 극대 구간.

---

## Demand & Supply

- **Load (WZ_ERCOT BIDCLOSE)**: Yes Energy 24h 평균 69,242 MW, 피크 HE16 82,689 MW / HE17 82,516 MW, 트로프 HE5 55,074 MW. Enverus 24h 평균 68,169 MW(-1,073 MW vs Yes Energy), 피크 HE17 80,954 MW / HE16 80,171 MW. Yes Energy가 이번 주 처음으로 Enverus보다 상방 — 전일(7/2) 브리핑에서는 Enverus가 +1,197 MW 상방이었던 것과 반전. 두 소스 갭 1,073 MW는 프리홀리데이 금요일 수요 불확실성과 연관 가능. 피크 타이밍: Yes Energy HE16, Enverus HE17로 1시간 차이 — 하절기 일관 패턴(Enverus가 피크를 1-2시간 늦게 보는 경향) 유지.

- **Net Load**: Yes Energy BIDCLOSE 24h 평균 39,415 MW, 저점 HE10 24,014 MW / HE11 25,844 MW (solar 최대 + 부하 아직 상승 이전 교차 구간). Enverus net load 24h 평균 39,477 MW (+62 MW) — 사실상 수렴. 비교: 7/1 net load 트로프 21,950 MW < 7/3(24,014 MW) < 7/2(25,874 MW). 7/3은 7/2보다 solar가 더 강해 낮 net load를 더 눌렀지만 7/1의 극심한 억제 수준까지는 아님.

  Evening ramp 프로파일: HE19 43,866 → HE20 53,070 → HE21 58,121 MW. HE19→21 2시간 내 +14,255 MW 급등. 이 중 solar 감소(-18,412 MW) 기여가 압도적, wind 회복(+2,425 MW)이 일부 완충. Enverus net load 피크: HE20 58,083 MW(Yes Energy HE21 58,121 MW와 1시간 차이, 레벨은 38 MW 차이로 수렴). 피크 타이밍 불확실성 존재: HE20 vs HE21 결론이 GKS discharge 종료 시점에 영향.

- **Solar (ERCOT SOLAR_COPHSL_BIDCLOSE)**: Yes Energy 24h 평균 12,291 MW (야간 0 포함), 피크 HE13 28,962 MW / HE12 28,483 MW. Enverus solar STPF 평균 13,398 MW(+1,107 MW vs Yes Energy) — Enverus가 상방으로 유의미하게 이격. 7/3은 7/1 Solar 피크(28,215 MW)보다도 높은 solar(28,962 MW)로 한낮 과잉 공급 압력이 가장 강한 날. 일몰 ramp-down 경로: HE18 24,202 → HE19 19,317 → HE20 8,627 → HE21 905 MW(실질 소멸). HE19→20 단일 시간 -10,690 MW 급락이 evening ramp의 핵심 trigger.

- **Wind (ERCOT WIND_COPHSL_BIDCLOSE)**: Yes Energy 24h 평균 14,749 MW, 야간 강세(HE1 20,717 MW / HE2 20,489 MW), 오후 극심 약세 HE14 9,474 MW / HE13 9,757 MW. Enverus wind STPF 24h 평균 15,257 MW(+508 MW vs Yes Energy). 지역별(Yes Energy): GR_WEST STWPF 평균 8,931 MW(최저 HE16 4,322 MW / 최고 HE2 13,912 MW — 낙폭 -9,590 MW는 주중 최대). GR_SOUTH STWPF 평균 1,715 MW(저녁 회복 HE22 2,616 MW). GR_COASTAL STWPF 평균 1,369 MW(HE18 피크 2,817 MW). GR_NORTH COPHSL 평균 1,093 MW(하루 종일 약세). GR_WEST의 HE16 최저 4,322 MW는 이번 주 내 최악 오후 풍력 — 7/2 HE15-16 최저 ~6,374 MW 대비 -2,052 MW 추가 하락. 부하 피크 구간에서 서부 풍력 공백이 reserve margin을 가장 압박하는 날.

- **Thermal Outage (TOTAL_RESOURCE_CAP_OUT)**: Yes Energy 24h 평균 6,598 MW. 최고 HE9 6,863 MW / HE10 6,807 MW, 최저 HE24 5,163 MW. HE24 5,163 MW는 전날(7/2) 대비 -988 MW로 대폭 감소 — 자정 이후 ~1 GW 추가 thermal 복귀 예정. 이는 7/4 연휴 당일 공급 여력 개선과 야간/새벽 RT 가격 하방 압력을 의미.

---

## Price View

*주의: 이번 cycle Smartbidder 가격 예측 미수신. 아래는 수급 구조 분석 + 전일 대비 유추 기반 추정치. 불확실성이 일반 브리핑 대비 높음.*

- **DA Energy (추정)**: 24h 평균 $22-27/MWh. 구간별 추정:
  - 야간 off-peak (HE1-6): $20-35/MWh (net load 35,539-39,825 MW, wind 강세)
  - Solar 억제 (HE7-12): HE9-11 $0-12/MWh, 일부 시간대 음수 가능 (net load trough 24,014 MW)
  - 오후 부하 상승 (HE12-14): $15-30/MWh (solar 여전히 강함)
  - 오후 피크 + GR_WEST 극심 약세 (HE15-18): $35-60/MWh (부하 80-82 GW, GR_WEST 4,322-4,819 MW)
  - Evening ramp (HE19-21): HE20 $40-55/MWh / HE21 $38-50/MWh (net load 53,070-58,121 MW)
  - 심야 (HE22-24): $25-40/MWh (부하 감소 + wind 회복)

- **DA-RT Spread 방향**: 전반적 양수(DA > RT) 예상. Solar 과잉 시간대(HE9-11) 일시 역전 가능. Evening ramp 구간 DA 우위 60-70% 확률로 유지될 전망 (구조적 유추, Smartbidder 미확인).

- **DA Ancillary (추정)**: Non-Spin HE20-23 spike — GKS 100 MW 기준 $600-900/hr 예상 (7/1 실적 peak $840.8 HE23 참조). RRS elevated 저녁. ECRS HE20-22 중간 수준.

---

## Key Drivers (요약)

1. GR_WEST HE16 4,322 MW(주중 최저) + 부하 피크 82,689 MW — 오후 reserve margin 주중 최소
2. Solar 28,962 MW 피크(주중 최고) → net load trough 24,014 MW → 충전 최적 윈도우 HE9-11
3. Evening ramp HE19→21 +14,255 MW / 2h — discharge + Non-Spin AS 핵심 구간
4. Pre-holiday Friday: 수요 불확실성 (소폭 하방) + 야간 thermal 복귀(HE24 5,163 MW) 복합
5. Enverus vs Yes Energy: load 방향 반전(Yes Energy 상방), solar/wind Enverus 상방 지속

---

## Risks / Watch

- GR_WEST 4,322 MW STWPF 신뢰도 — 실제 더 약하면 HE15-17 가격 급등
- Evening ramp RT spike (HE19-21) — GKS discharge 포지션 필수
- Solar 실현치 편차 (Enverus +1,107 MW vs Yes Energy) — 충전 기회 증가 vs 감소
- Pre-holiday 수요 하방 wildcard — Yes Energy 상단 vs Enverus 하단 1,073 MW gap
- 7/4 연휴 당일 GKS SOC 관리 연계 전략 준비

---

Data Source: Production (Yes Energy BIDCLOSE ✅, Enverus ✅ | Smartbidder ❌ | AG2/WSI ❌)
Downstream 참조: reports/daily/market-briefing/2026-07-03.md (원본, 완전판)
