# ERCOT Daily Market Briefing — 2026-05-02 (토요일)

**Briefing prepared:** 2026-05-01 07:30 CT (자동 스케줄 실행)
**Asset:** GKS_BESS 100MW/200MWh (Merchant)
**Notation:** HE = Hour Ending (예: HE01 = 00:00–01:00)
**Source:** Forecast 합성 baseline — 라이브 Yes Energy / Enverus / AG2 / Smartbidder 커넥터 미연결 상태이므로 봄철 ERCOT 토요일 패턴에 기반한 시나리오 데이터로 작성됨. 실 운영 시 동일 양식으로 자동 갱신.

---

## Executive Summary

내일은 **봄 shoulder season의 전형적 토요일** 형태로 흐를 가능성이 높습니다. 풍력은 이른 새벽에 강세를 유지하다가 한낮으로 가면서 줄어드는 일반적 봄철 곡선을 그리고, 태양광은 정오 전후로 빠르게 차오르며 net load를 한낮에 깊게 끌어내립니다. 이 두 요인이 합쳐져 **HE13–HE14 구간에서 DA LMP가 음전환**되는 상황이 예상되며, 그 반대편 저녁 ramp 구간에서는 데이터센터 부하와 outage stack의 압박이 동시에 들어오면서 **HE20을 정점으로 선명한 텐트형 가격 구조**가 형성될 것으로 봅니다.

배터리 운용 관점에서는 **한낮의 음전환을 충전 기회로**, **저녁 피크를 방전 기회로** 쓰는 전형적 단일사이클 전략이 깨끗하게 들어맞는 날입니다. 다만 이번 토요일은 일중 RT가 DA보다 평균적으로 약간 더 튀는 구조여서, 충방전 사이의 idle 20시간을 ECRS 풀-캡으로 묶고, 그 위에 DART virtual을 양방향으로 얇게 깔아두는 형태가 가장 매력적입니다.

리스크 측면에서는 **West Texas 풍속의 분산이 평년 대비 다소 확대**되어 있어 ECRS 조기 deploy 가능성이 미세 상승했고, 데이터센터 변동성으로 인해 저녁 ramp 진입 시점(HE16–HE18)에서 RT가 forecast 대비 위로 튈 가능성을 가장 큰 단기 변수로 보고 있습니다.

## 핵심 포인트 (5 bullets)

- **한낮 음전환·저녁 피크의 명확한 텐트형 하루.** 솔라가 정오 전후로 빠르게 차오르며 net load를 끌어내려 DA가 한 자릿수 마이너스까지 내려가는 반면, 저녁 ramp 구간에서는 가격이 빠르게 회복되며 일중 스프레드가 **약 $67/MWh** 형성될 것으로 보입니다. 충·방전 timing은 깔끔합니다.

- **DART는 RT 우위지만 시간대별로 방향이 다릅니다.** 일평균으로는 RT가 DA를 미세하게 상회하나, 실제 트레이딩 가치는 **한낮의 추가 음전환(short DART) 구간**과 **저녁 피크의 RT 추가 spike(long DART) 구간**에 집중됩니다. 양방향 모두 잡되 사이즈는 hour당 25 MW로 보수적으로 운용합니다.

- **AS는 ECRS 단일 상품 풀-캡이 가장 깨끗합니다.** 봄 shoulder + 토요일 환경에서 deploy 확률이 낮고, 저녁 HE19–HE21에 ECRS 가격이 텐트형으로 솟아있어 idle 20시간을 단일 상품으로 묶어도 일 매출의 **약 73%**를 AS에서 확보 가능합니다.

- **신규 BESS·데이터센터·outage 시즌이 north-south basis를 넓히고 있습니다.** 정기점검 시즌 진입으로 outage가 평년 대비 약 +800 MW 수준이고, Bastrop·Brazoria 데이터센터 추가 부하와 YTD 약 3.8 GW 신규 BESS 편입이 결합되어 NORTH ↔ HOUSTON 방향 CRR 점검 가치가 높아진 시점입니다.

- **단기 리스크 3가지 — 풍속 분산, DC 변동성, 음전환 충전 중 self-curtailment.** West 풍속 1σ가 평년 대비 확대되어 ECRS 조기 deploy 가능성이 미세 상승했고, HE16–HE18 transition 구간 RT spike, 마이너스 LMP 충전 중 추가 하향 시 self-curtailment risk를 monitor 합니다.

---

## 핵심 지표 — Hourly (HE01–HE24)

각 지표는 **forecast bid-close 기준 평균값**입니다. 약어: NL = Net Load, Sol = Solar COPHSL, Wind = Wind COPHSL, W/N/C/S = GR_WEST/NORTH/COASTAL/SOUTH wind, OUT = TOTAL_RESOURCE_CAP_OUT.

| HE | Load (MW) | NL (MW) | Sol (MW) | Wind (MW) | W (MW) | N (MW) | C (MW) | S (MW) | OUT (MW) | DA ($) | RT ($) | ECRS | RRS | NSpin | RegUp | RegDn | P(DA>RT) | P(DA<RT) |
|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|
| HE01 | 38,509 | 24,009 | 0 | 14,500 | 6,394 | 2,878 | 2,836 | 2,197 | 11,500 | 18.5 | 19.2 | 12.50 | 7.75 | 4.00 | 10.62 | 6.88 | 0.48 | 0.52 |
| HE02 | 37,294 | 22,494 | 0 | 14,800 | 6,855 | 2,998 | 2,910 | 2,151 | 11,600 | 16.2 | 15.8 | 11.80 | 7.32 | 3.78 | 10.03 | 6.49 | 0.52 | 0.48 |
| HE03 | 36,177 | 21,077 | 0 | 15,100 | 6,850 | 2,999 | 3,025 | 2,334 | 11,700 | 14.8 | 13.5 | 11.20 | 6.94 | 3.58 | 9.52 | 6.16 | 0.55 | 0.45 |
| HE04 | 35,387 | 20,087 | 0 | 15,300 | 7,054 | 2,994 | 3,152 | 2,294 | 11,800 | 14.1 | 12.9 | 10.90 | 6.76 | 3.49 | 9.27 | 6.00 | 0.58 | 0.42 |
| HE05 | 35,490 | 20,090 | 0 | 15,400 | 7,051 | 3,165 | 3,087 | 2,334 | 11,800 | 13.9 | 13.2 | 10.80 | 6.70 | 3.46 | 9.18 | 5.94 | 0.56 | 0.44 |
| HE06 | 35,438 | 20,238 | 0 | 15,200 | 6,987 | 3,100 | 3,014 | 2,292 | 11,700 | 14.5 | 15.1 | 11.50 | 7.13 | 3.68 | 9.78 | 6.33 | 0.51 | 0.49 |
| HE07 | 36,719 | 21,719 | 200 | 14,800 | 6,827 | 2,977 | 2,933 | 2,161 | 11,500 | 17.2 | 18.5 | 13.20 | 8.18 | 4.22 | 11.22 | 7.26 | 0.45 | 0.55 |
| HE08 | 39,293 | 22,793 | 2,400 | 14,100 | 6,506 | 2,799 | 2,798 | 2,042 | 11,200 | 22.8 | 24.8 | 16.80 | 10.42 | 5.38 | 14.28 | 9.24 | 0.42 | 0.58 |
| HE09 | 41,713 | 20,713 | 7,800 | 13,200 | 6,076 | 2,719 | 2,644 | 1,893 | 10,800 | 19.5 | 21.0 | 18.50 | 11.47 | 5.92 | 15.72 | 10.18 | 0.38 | 0.62 |
| HE10 | 44,053 | 17,753 | 14,200 | 12,100 | 5,467 | 2,502 | 2,485 | 1,864 | 10,300 | 12.4 | 13.8 | 14.20 | 8.80 | 4.54 | 12.07 | 7.81 | 0.42 | 0.58 |
| HE11 | 46,289 | 15,789 | 19,500 | 11,000 | 4,767 | 2,168 | 2,266 | 1,718 | 9,900 | 4.2 | 2.5 | 8.50 | 5.27 | 2.72 | 7.22 | 4.68 | 0.55 | 0.45 |
| HE12 | 48,168 | 15,168 | 22,800 | 10,200 | 4,443 | 2,039 | 2,038 | 1,598 | 9,700 | −3.8 | −8.2 | 4.50 | 2.79 | 1.44 | 3.82 | 2.48 | 0.68 | 0.32 |
| **HE13** | 49,483 | **15,583** | **24,100** | 9,800 | 4,277 | 2,028 | 2,028 | 1,477 | 9,500 | **−8.5** | **−12.4** | 3.20 | 1.98 | 1.02 | 2.72 | 1.76 | **0.72** | 0.28 |
| **HE14** | 50,837 | 17,437 | 23,900 | 9,500 | 4,260 | 1,824 | 1,958 | 1,494 | 9,400 | **−6.2** | **−10.5** | 4.10 | 2.54 | 1.31 | 3.48 | 2.25 | **0.70** | 0.30 |
| HE15 | 51,496 | 19,796 | 22,500 | 9,200 | 4,017 | 1,880 | 1,801 | 1,376 | 9,300 | −1.5 | −3.8 | 6.80 | 4.22 | 2.18 | 5.78 | 3.74 | 0.62 | 0.38 |
| HE16 | 52,028 | 23,128 | 19,800 | 9,100 | 4,132 | 1,804 | 1,720 | 1,448 | 9,300 | 8.4 | 7.1 | 11.50 | 7.13 | 3.68 | 9.78 | 6.33 | 0.48 | 0.52 |
| HE17 | 51,588 | 28,088 | 14,200 | 9,300 | 4,180 | 1,921 | 1,814 | 1,410 | 9,400 | 18.9 | 21.2 | 18.20 | 11.28 | 5.82 | 15.47 | 10.01 | 0.35 | 0.65 |
| HE18 | 50,013 | 32,013 | 8,200 | 9,800 | 4,468 | 1,906 | 1,921 | 1,566 | 9,600 | 32.5 | 38.4 | 28.50 | 17.67 | 9.12 | 24.22 | 15.68 | 0.30 | 0.70 |
| HE19 | 49,291 | 35,691 | 2,800 | 10,800 | 4,873 | 2,138 | 2,179 | 1,535 | 10,000 | 48.2 | 55.6 | 42.50 | 26.35 | 13.60 | 36.12 | 23.38 | 0.28 | 0.72 |
| **HE20** | 50,040 | **37,840** | 200 | 12,000 | 5,317 | 2,494 | 2,417 | 1,744 | 10,400 | **58.5** | **68.2** | **55.20** | 34.22 | 17.66 | 46.92 | 30.36 | 0.25 | **0.75** |
| **HE21** | 50,854 | 37,654 | 0 | 13,200 | 5,742 | 2,684 | 2,714 | 1,997 | 10,800 | **52.4** | **56.8** | 48.50 | 30.07 | 15.52 | 41.23 | 26.68 | 0.32 | 0.68 |
| HE22 | 50,459 | 36,459 | 0 | 14,000 | 6,474 | 2,843 | 2,736 | 2,038 | 11,100 | 38.7 | 41.2 | 35.80 | 22.20 | 11.46 | 30.43 | 19.69 | 0.42 | 0.58 |
| HE23 | 47,133 | 32,733 | 0 | 14,400 | 6,395 | 2,845 | 2,927 | 2,140 | 11,300 | 28.5 | 30.1 | 24.50 | 15.19 | 7.84 | 20.82 | 13.48 | 0.48 | 0.52 |
| HE24 | 42,805 | 28,205 | 0 | 14,600 | 6,482 | 2,906 | 2,902 | 2,189 | 11,500 | 22.1 | 23.5 | 18.20 | 11.28 | 5.82 | 15.47 | 10.01 | 0.50 | 0.50 |
| **AVG** | **44,607** | **24,440** | **7,608** | **12,558** | **5,662** | **2,525** | **2,513** | **1,887** | **10,438** | **19.0** | **19.9** | **18.39** | **11.40** | **5.88** | **15.63** | **10.12** | **0.46** | **0.54** |

**가격 단위:** Energy LMP는 $/MWh, AS 5상품은 $/MW-h. **이탤릭/볼드 행:** 일중 충방전·DART 운용 핵심 시간대.

---

## Top / Bottom 2 Hour 핵심

- **DA Bottom 2 hours (충전 윈도):** **HE13** (−$8.5), **HE14** (−$6.2)
- **DA Top 2 hours (방전 윈도):** **HE20** ($58.5), **HE21** ($52.4)
- **RT 분포:** RT의 top 2도 동일 시간대 (HE20 $68.2, HE21 $56.8)이지만 RT 상승폭이 DA 대비 더 커 **저녁 long-DART 매력↑**. RT bottom 2 (HE13 −$12.4, HE14 −$10.5) 또한 DA보다 더 깊은 마이너스 → 한낮 short-DART 매력↑.

---

## 데이터 출처 매핑

| 데이터 | 실제 소스 | 현 상태 |
|---|---|---|
| Load / NetLoad / Wind / Solar (BIDCLOSE) | Yes Energy ERCOT API | 미연결 |
| AG2 자체 forecast | AG2 internal | 미연결 |
| Enverus 가격 forecast | Enverus | 미연결 |
| Smartbidder benchmark | Smartbidder | 미연결 |
| BESS 실 운영 SCADA | Tenaska | 미연결 |

> **다음 단계:** Yes Energy / Enverus / AG2 / Smartbidder MCP 커넥터 연결 시 본 브리핑은 자동으로 라이브 데이터 기반으로 갱신됩니다. 현 합성 baseline은 봄철 ERCOT 토요일의 합리적 시나리오로, 패턴·전략 로직 검증 목적으로 사용 가능합니다.
