# bess-optimizer memory — 2026-05-05 (Tue) D+1 stack

> Own-copy of the stack proposal authored 2026-05-04 KST for flow date 2026-05-05.
> Canonical report: `reports/daily/bess-stack/2026-05-05.md`
> Machine-readable: `shared/data/forecasts/bess-stack/2026-05-05.json`

## Decision summary

| Decision | Value | Rationale |
|---|---|---|
| Charge MW × hour | **HE10 95 MW** | Single cheapest DA hour ($12.77); concentrating charge in 1 hour keeps HE11-12 open for opportunistic RT capture if West-export constraint deepens |
| Discharge MW × hour | **HE20 90 MW + HE21 70 MW** | Top 2 DA prices ($42.16, $41.50); MW sized to SOC bounds with η_chg=0.95 / η_dis=0.90 |
| AS stack | RRS 1,230 + ECRS 200 + NS 600 MW-h | Tuesday-weekday upgrade vs 5/3 weekend mix; ECRS layered HE17-19 (pre-peak premium hours) |
| Open SOC | 100 MWh (50%) | Conventional |
| Close SOC | 12 MWh (6%) | Below 50% target, accepted because day-spread $28 too attractive to leave reserve; D+2 stack must open with HE1-5 charge layer |

## Expected revenue ranges

- DA Energy: $5,486 (point)
- DA AS: $5,000 - $12,000 (mid $8,200) — band wide due to Smartbidder AS file 404
- RT Energy: -$800 to +$500
- **Net: $9,700 - $17,500 (mid $13,700)**

## Key inputs used

- market-view 2026-05-05.md → Smartbidder DA shape (peak HE19-22, trough HE10-12, $22.49 24h avg)
- congestion 2026-05-05.md → West-export HE10-16 High; HE19-21 still positive DA-RT
- pnl/2026-05-03.md → 5/3 actuals; AS clearing reference levels

## Hard rules respected

- Did NOT forecast prices (used market-analyst's view 1:1)
- Did NOT analyze congestion (used congestion-analyst's view 1:1)
- Did NOT propose DA virtuals (dart-virtual-trader's domain)
- 100 MW max DA per hour: max in stack is 95 MW (HE10) and 90 MW (HE20) — under cap
- SOC bounded 10-190 MWh: PASS

## What to verify on D+1 close (5/6 self-review)

1. Did HE10 DA charge clear at $12.77 or differently?
2. Did HE20-21 DA discharge clear at forecast prices?
3. AS clearing tiers — did RRS/ECRS/NonSpin land in expected $/MW-h ranges?
4. Did opportunistic HE19 RT energy offer (R1 mitigation) trigger?
5. Did HE11-12 RT prints go negative as expected (R2)? If so, did opportunistic RT charge fire?
6. End-of-day actual SOC vs planned 12 MWh.
7. Net revenue vs $13,700 mid estimate; if outside $9,700-17,500 band, root cause analysis.

## Open questions / followups

- AS-clearing forecast reliability — Smartbidder AS file 404 is the #1 input gap. Need backup data source.
- True GKS RTE from Tenaska HSL telemetry — not yet computed; assumed 85.5%.
- Mount Blue Sky benchmark — unprovisioned on Smartbidder account; cannot benchmark stack vs industry.
