# bess-optimizer memory — 2026-05-21 (Thu) D+1 stack for 2026-05-22

> Own-copy of the stack proposal authored 2026-05-21 for flow date 2026-05-22.
> Canonical report: `reports/daily/bess-optimizer/2026-05-22.md`
> Machine-readable: `shared/data/forecasts/bess-schedule/2026-05-22.json`

## Decision summary

| Decision | Value | Rationale |
|---|---|---|
| Primary charge | HE12 100 MW + HE11 18 MW | HE12 ($24.93) = cheapest DA hour; HE11 ($25.13) top-up to 200 MWh SOC |
| Primary discharge | HE21 100 MW + HE22 100 MW | HE21=$45.65 (day peak), HE22=$42.03 (2nd); DA-RT spread +$8.00/+$5.81; P(DA>RT)=60/58% |
| HE20 decision | Idle (preserve SOC) | HE20 DA $41.56 < HE22 $42.03; idling HE20 preserves 200 MWh for HE21+HE22 full dispatch |
| AS stack | 50 MW Non-Spin DA HE01-02, HE04-06; 50 MW HE11 partial | No RT AS data available; overnight Non-Spin overlay only |
| Open SOC | 100 MWh (50%) | Conservative assumption; actual 2026-05-21 end SOC unknown |
| Close SOC | 0 MWh (0%) | Full discharge. D+1 (2026-05-23) stack must open with charge layer |
| Strategy name | Stack A — Energy-Heavy 2-Cycle + Overnight Non-Spin |  |

## Expected revenue ranges

- DA Energy net: +$5,823
- DA AS (Non-Spin): +$1,384
- RT Energy (imbalance): -$140 estimated
- **Total: +$7,067** (range $5,800 - $8,500)

## Key inputs used

- market-view 2026-05-22.md: Smartbidder DA peak HE21=$45.65, trough HE12=$24.93; DA-RT spread +$8.01 at HE21
- congestion 2026-05-22.md: West export constraint HE09-15 (negative MCC risk at GKS); South/Houston import HE19-21 (positive for DA discharge)
- pnl/2026-05-20.md: GKS actual +$4,355, beat benchmark +17.6%; RRS dominant revenue source ($2,355); Non-Spin gap vs benchmark (-$2,294)
- Smartbidder DA-RT Forecast: P(DA>RT) peaks at HE20=66.2%, sustained HE15-HE22
- Yes Energy: Net load ramp HE17-HE21 +11,965 MW; solar peak HE14=27,523 MW; wind trough HE14=2,503 MW

## Hard rules respected

- Did NOT forecast prices (used market-analyst and Smartbidder inputs 1:1)
- Did NOT analyze congestion (used congestion-analyst view 1:1)
- Did NOT propose DART virtual positions (dart-virtual-trader domain)
- 100 MW max per hour: PASS (max is 100 MW in HE12, HE21, HE22)
- SOC bounded 0-200 MWh: PASS (starts 100, peaks 200 at HE12, ends 0 at HE22)
- DA AS MW + Energy MW <= 100 MW: PASS (AS only during idle/partial-charge hours)

## What to verify on settlement (2026-05-24)

1. Did HE21-HE22 DA energy clear near $45.65/$42.03?
2. Did Non-Spin actually clear during HE01-02, HE04-06 (50 MW)?
3. Was actual GKS nodal RT price during HE09-15 suppressed vs hub (West export congestion confirmation)?
4. Was starting SOC 2026-05-22 actually near 100 MWh?
5. Total actual vs $7,067 estimate (flag if outside $5,800-$8,500 band).
6. GKS vs Smartbidder benchmark delta for 2026-05-22.
7. Was HE20 idle correct (was HE21 DA > $41.56)?
