# BESS Optimizer History — 2026-05-23 Run (for flow date 2026-05-24)

**Run date**: 2026-05-23
**Flow date**: 2026-05-24
**Strategy selected**: Stack A — AS-Enhanced DA Energy Arbitrage
**Full recommendation**: reports/daily/bess-optimizer/2026-05-24.md
**Machine-readable schedule**: shared/data/forecasts/bess-schedule/2026-05-24.json

## Summary of Decisions Made

- Overnight charge: HE02 -50 MW, HE03 -50 MW, HE04 -17 MW (total 117 MW grid draw → 99.5 MWh SoC)
- Primary discharge: HE21 +100 MW at $65.76 DA (full nameplate; no AS at this hour)
- Secondary discharge: HE20 +80 MW energy + 20 MW Non-Spin DA at $45.58/$14.9
- Tail discharge: HE22 +19.5 MW at ~$38 DA (SoC depletes to 0)
- Non-Spin DA 50 MW offered HE01-17 (off-peak $0.4-1.9/MWh range)
- No RegDown (SoC >= 85% threshold rule applied)
- No ECRS/RRS/RegUp (energy dominates at discharge hours)
- Starting SoC assumed: 100 MWh

## Key Price Anchors Used

- HE21 DA: $65.76/MWh (Smartbidder; P(DA>RT)=67.5%; spread +$16.51 vs RT ~$49.25)
- HE20 DA: $45.58/MWh (Smartbidder; P(DA>RT)=68.4%)
- HE20 Non-Spin DA: $14.9/MWh (Smartbidder)
- HE21 Non-Spin DA: $16.2/MWh (Smartbidder; not offered — energy $65.76 dominates)
- HE21 ECRS DA: $8.27/MWh (Smartbidder; not offered — energy dominates)
- Charge window avg: ~$28.5/MWh (HE02-04)

## Expected Net Revenue: $8,564 (range $6,500-$9,200)

## Data Gaps Noted

- No Smartbidder DA/RT5 price file for 2026-05-24 (congestion-analyst Stage 0)
- No AS playbook prior (recommend_as_position.py not available)
- No Tenaska HSL fetch — operations to confirm HSL before 10:00 CT
- Starting SoC assumed 100 MWh; operations to confirm actual
