# GKS BESS Recommendation History — 2026-05-25

**Generated**: 2026-05-24
**Flow date**: 2026-05-25 (Memorial Day Monday)
**Strategy**: Stack A — Solar Trough Charge (HE08-10) + Dual-Hour Peak Discharge (HE19-20)
**Full recommendation**: reports/daily/bess-optimizer/2026-05-25.md
**Schedule JSON**: shared/data/forecasts/bess-schedule/2026-05-25.json

## Summary

| Parameter | Value |
|---|---|
| Starting SoC assumption | 0 MWh (prior day ended 0; unconfirmed) |
| Charge hours | HE08 (-100 MW), HE09 (-100 MW), HE10 (-18 MW) |
| Charge total SoC added | 185.3 MWh |
| Charge total grid draw | 218 MW-hours |
| Avg charge price | $17.35/MWh |
| Discharge hours | HE19 (+85 MW), HE20 (+100 MW) |
| Peak discharge price | HE20: $59.67/MWh |
| Secondary discharge price | HE19: $49.52/MWh |
| AS hours | HE11-17 (Non-Spin 50 MW + ECRS 30 MW) |
| Net energy arbitrage | $6,386 |
| AS revenue estimate | ~$1,045 (LOW CONFIDENCE — no AS price data) |
| Total expected revenue | ~$7,431 |
| Revenue range | $6,000 - $8,500 |
| End-of-day SoC | 0 MWh |

## Key Decision Rationale

1. Solar trough charge (HE08-10) at $16.87-17.82/MWh chosen over overnight charge at $26-27/MWh. Solar trough saves ~$905 net (charge cost savings exceed overnight AS opportunity).
2. Discharge concentrated at HE19+HE20 (not HE20+HE21). HE19 $49.52 > HE21 $45.29, so HE19 85 MW captures more than HE21 85 MW.
3. DA charge election (not RT) during HE08-10: West export constraint MEDIUM binding prevents accurate RT pricing at GKS; DA charge locks in hub price.
4. AS stopped at HE18 to preserve full 185 MWh SoC for peak discharge.

## Data Gaps Flagged

- Smartbidder DA/RT AS prices: MISSING (all null) — AS revenue unverifiable
- DA-RT P(DA>RT) forecast: MISSING — spread direction unconfirmed for HE19-20
- Starting SoC: UNCONFIRMED — 0 MWh assumed

## Self-Review Due

When 2026-05-27 settlement data available: verify HE20 DA clearing price, RT AS (RRS/ECRS) pattern continuation, solar-only charge vs overnight comparison.
