# BESS Optimizer — D+1 (2026-05-27) 추천 사본

**생성**: 2026-05-26 07:30 CT
**전략**: Stack A — Solar Trough Charge (HE11-13) + Dual Peak Discharge (HE20-21)
**시작 SoC**: 0 MWh (가정)
**AS Playbook Prior**: MISSING

## 핵심 결정 요약

- **충전**: HE11(-100 MW), HE12(-100 MW), HE13(-41 MW) @ DA $26.95-27.50. 총 grid draw 241 MWh → SoC 200 MWh.
- **방전**: HE20(+100 MW), HE21(+100 MW) @ cal. DA $43.80/$58.62 (Smartbidder $54.75/$73.28 × 0.80).
- **AS**: ECRS 40 MW HE07-10, Non-Spin 30-40 MW HE14-19, RRS 20 MW HE19.
- **HE22-24**: Idle (SoC=0, AS 불가).

## 예상 수익

| 항목 | 금액 |
|---|---|
| DA Energy 방전 (cal.) | +$10,242 |
| DA Energy 충전 | -$6,543 |
| 순 에너지 차익 | $3,699 |
| AS 추정 | ~$1,373 |
| **총계** | **~$5,072** |
| 범위 | $3,500 / $8,000 |

## DA-RT spread 콜

- HE20 spread +$10.71, HE21 spread +$34.89 → DA 방전 우선.
- P(DA>RT) 62-65% 확인.

## 입력 데이터

- market-analyst 2026-05-27.md (PRODUCTION)
- congestion-analyst 2026-05-27.md (PRODUCTION Stage 0)
- Yes Energy 2026-05-27.csv (PRODUCTION)
- Tenaska 2026-05-25 실적: 미결산 (0건)

## 2026-05-28 Self-Review 확인 항목

1. 시작 SoC 실제값 — 0 MWh 가정 맞았나?
2. HE20 DA 체결가: cal. $43.80 vs 실제 → Smartbidder 0.80 보정 정확도.
3. HE21 DA 체결가: cal. $58.62 vs 실제 (Smartbidder $73.28 → 실제 예측).
4. DA vs RT venue: Tenaska가 DA bid를 실행했나, 아니면 RT 방전 패턴 반복?
5. ECRS HE07-10 체결 여부 — 3연속 확인 시 구조 패턴 완전 확정.
6. Non-Spin HE14-19 체결가 (off-peak $1-2 est 정확성).
7. RRS HE19 체결 여부 ($9.40 est).
8. HE22-24 RRS: SoC=0에서 Tenaska가 RRS 체결했다면 메커니즘 해명 필요.
9. 총 실현 수익 vs $5,072 추정.
