# BESS Optimizer — D+1 (2026-05-29) 추천 사본

**생성**: 2026-05-28 07:30 CT
**전략**: Stack A — Solar Trough Dual-Charge (HE09-11) + AS Hold (HE12-18) + Evening AS Stack (HE19) + Dual Peak DA Discharge (HE20-21) + Post-Discharge NonSpin (HE22-24)
**시작 SoC**: 0 MWh (가정 — 방전 소진 패턴 기반; 10:00 CT 전 Tenaska HSL/PMin 확인 필요)
**AS Playbook Prior**: MISSING (recommend_as_position.py 미존재)

---

## 핵심 결정 요약

### 충전
| HE | MW | DA 가격 | Grid Draw | SoC 변화 | 비용 |
|----|-----|---------|-----------|---------|------|
| HE09 | -100 MW | $19.07 | 100 MWh | 0 → 85 MWh | -$1,907 |
| HE10 | -100 MW | $19.97 | 100 MWh | 85 → 170 MWh | -$1,997 |
| HE11 | -35 MW | $20.62 | 35 MWh | 170 → 200 MWh | -$722 |
| **합계** | | **$19.72 avg** | **235 MWh** | **0 → 200 MWh** | **-$4,626** |

RTE 검증: 235 MWh × 0.85 = 199.75 MWh ≈ 200 MWh 확인.

### 방전
| HE | MW | DA (Smartbidder) | DA (Calibrated 0.80x) | DA-RT Spread | P(DA>RT) | 수익 |
|----|----|------------------|-----------------------|-------------|---------|------|
| HE20 | +100 MW | $60.01 | $48.01 | +$19.82 | 74.8% | +$4,801 |
| HE21 | +100 MW | $53.42 | $42.74 | +$14.73 | 72.9% | +$4,274 |
| **합계** | **200 MWh** | | | | | **+$9,075** |

### 주요 AS 시간 (DA)
| HE | 상품 | MW | 단가 | 수익 |
|----|------|-----|-----|-----|
| HE01-02 | NonSpin | 30 MW × 2 | $4.52-6.28 | $323 |
| HE03-05 | NonSpin | 20 MW × 3 | $2.53-3.07 | $165 |
| HE07-08 | ECRS | 40 MW × 2 | $0.99-1.09 | $83 |
| HE12-18 | ECRS + NonSpin | 20+20 MW × 7hrs | $0.37-1.33 + $0.65-1.23 | $216 |
| HE19 | RRS+ECRS+NonSpin | 20+30+30 MW | $12.10/$3.75/$20.67 | $975 |
| HE22 | NonSpin | 50 MW | $27.39 | $1,370 |
| HE23 | NonSpin | 40 MW | $20.15 | $806 |
| HE24 | NonSpin | 20 MW | $2.60 | $52 |
| **AS Gross** | | | | **$3,990** |
| RT drag est (~20%) | | | | -$798 |
| **AS Net** | | | | **$3,192** |

---

## 예상 수익

| 항목 | 금액 |
|------|------|
| DA 에너지 방전 (calibrated) | +$9,075 |
| DA 에너지 충전 | -$4,626 |
| 순 에너지 차익 | +$4,449 |
| AS Net (RT drag 20% 반영) | +$3,192 |
| **총 기대 수익** | **+$7,641** |
| 범위 Low | $5,500 |
| 범위 High | $10,500 |

**핵심 수익 드라이버**: HE22 NonSpin DA $27.39 × 50 MW = $1,370 gross — 전체 AS 수익의 34%. HE19 AS stack $975 — 두 번째 기여.

---

## DA-RT Spread 콜

- HE20: spread = DA $60.01 − RT $40.19 = **+$19.82** → 강한 short-DA 신호. P(DA>RT)=74.8%. DA 방전 확정.
- HE21: spread = DA $53.42 − RT $38.69 = **+$14.73** → DA 방전 확정. P(DA>RT)=72.9%.
- HE09-10: spread = DA $19.07-19.97 − RT $18.00-17.00 = **+$1.07 to +$2.97** → 소폭 양수. DA 충전 확정 (RT 과잉공급 위험 헤지).
- HE22: spread = DA $44.96 − RT $33.33 = **+$11.63** → 에너지 포지션 없음 (SoC=0), NonSpin으로 대체 포착.

---

## 대안 (Stack B 조건부)

**발동 조건**: HE20 DA 체결가 < calibrated $40 OR HE21 DA 체결가 < $35 (13:00 CT DAM 확인 후)
**액션**: 에너지 방전 취소 → NonSpin 50 MW + ECRS 30 MW HE19-22 AS-only 전략
**Stack B 예상 수익**: ~$3,500-$5,500

---

## 입력 데이터

- market-analyst 2026-05-29.md (PRODUCTION — Yes Energy + Enverus + Smartbidder 06:56 CT)
- congestion-analyst 2026-05-29.md (PRODUCTION Stage 0)
- yes-energy/2026-05-29_summary.json (PRODUCTION fetch 2026-05-28T12:13Z)
- smartbidder/2026-05-29_Energy_Price_Forecasts.csv (PRODUCTION)
- smartbidder/2026-05-29_DA_Ancillary_Prices.csv (PRODUCTION)
- smartbidder/2026-05-29_DA-RT_Forecast.csv (PRODUCTION)
- Tenaska 실적: 미수신 (SoC 가정 필요)

---

## 2026-05-30 Self-Review 확인 항목

1. **시작 SoC 실제값** — 0 MWh 가정 정확성 (5연속 Tenaska 미수신 후 처음 확인 시)
2. **HE20 DA 체결가** — calibrated $48.01 vs 실제 Smartbidder $60.01 원가 대비 체결 비율
3. **HE21 DA 체결가** — calibrated $42.74 vs 실제
4. **HE22 NonSpin DA 체결가** — $27.39 Smartbidder forecast 실현 여부 (핵심 리스크 항목)
5. **HE19 AS 체결** — ECRS $3.75 / RRS $12.10 / NonSpin $20.67 각 상품 clearing 가격
6. **총 실현 수익 vs $7,641 추정** — 오차 방향 및 원인
7. **vs Smartbidder Mount Blue Sky benchmark** — pnl-manager 데이터 수신 시

---

## 적용한 이전 학습 내역

| 학습 출처 | 내용 | 이번 적용 |
|---------|------|---------|
| 2026-05-24 | Smartbidder 피크 20% 하향 보정 | HE20 $60.01 × 0.80 = $48.01 적용 |
| 2026-05-24/25/26 | HE19 구조적 ECRS/NonSpin 스파이크 | HE19 ECRS 30 MW + NonSpin 30 MW + RRS 20 MW |
| 2026-05-25 | NonSpin RT drag ~20% | AS net = gross × 0.80 |
| 2026-05-26 | SoC 비상 분기 필요 | Risk 3 contingency 문서화 |
| 2026-05-26 | HE22 NonSpin 높은 시간 우선 | HE22 50 MW at $27.39 — 오늘 핵심 AS 드라이버 |

---

*bess-optimizer | 2026-05-28 07:30 CT*
*산출물: reports/daily/bess-optimizer/2026-05-29.md, shared/data/forecasts/bess-schedule/2026-05-29.json*
