# GKS BESS — D+1 (2026-06-01) Optimal Revenue Stack

**Generated**: 2026-05-31 07:30 CT
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh, 85% RTE
**Strategy (Primary)**: Stack A — Deep Solar-Trough Charge (HE09-11) + AS Bridge (HE12-19) + Evening AS+Energy Stack (HE20-22)
**SoC assumption**: 0 MWh start (conservative; no Tenaska HSL confirmation received — verify before 10:00 CT DAM cutoff)
**AS Playbook Prior**: MISSING (recommend_as_position.py not available this cycle) — self-judgment applied
**Data status**: PRODUCTION — Smartbidder 06:56 CT, Yes Energy 12:10 UTC, Enverus 06:41-06:48 CT

---

## Market Context Summary

Monday June 1 = first full weekday post-Memorial Day + first day of meteorological summer. Gross load peaks at 80,148 MW (HE17). Solar drives net load to 25,285 MW at HE10. The defining event is a +16,794 MW net-load ramp from HE18 to HE21 as solar exits. Smartbidder DA peaks at $52.26 (HE21) with RT at $42.16 — spread +$10.10, P(DA>RT)=72%. AS products spike hard at HE20-21 with Non-Spin leading ($25.98/$15.63), RRS elevated ($13.88/$11.99), and unusually high ECRS at HE21-22 ($10.24/$10.34). Enverus net load runs +2,355 MW vs Yes Energy — upside risk to scarcity and AS clearing prices. Congestion view (Stage 0, provisional): HOUSTON_SOUTH_IMPORT HE19-21 binding ~30% — GKS nodal premium +$2 to +$6 in that window.

---

## Step 1: Hourly Price View (Smartbidder + Calibration)

### Energy Prices (DA Smartbidder raw vs 0.80x calibrated)

| HE | DA Raw | DA Cal (0.80x) | RT (LMP5) | Spread (DA-RT) | P(DA>RT) | Net Load MW |
|----|--------|----------------|-----------|----------------|----------|------------|
| 01 | $24.82 | $19.86 | $26.19 | -$1.37 | 53.7% | 40,975 |
| 02 | $23.91 | $19.13 | $25.00 | -$1.09 | 44.9% | 38,293 |
| 03 | $22.37 | $17.90 | $23.61 | -$1.24 | 47.8% | 36,386 |
| 04 | $22.31 | $17.85 | $23.50 | -$1.19 | 52.8% | 35,798 |
| 05 | $22.72 | $18.18 | $23.35 | -$0.63 | 53.5% | 36,339 |
| 06 | $24.66 | $19.73 | $25.79 | -$1.13 | 55.2% | 38,183 |
| 07 | $26.03 | $20.82 | $27.65 | -$1.62 | 54.7% | 40,992 |
| 08 | $21.45 | $17.16 | $22.90 | -$1.45 | 49.3% | 36,821 |
| 09 | **$18.34** | **$14.67** | $16.56 | +$1.78 | 51.1% | 27,129 |
| 10 | **$17.40** | **$13.92** | $17.55 | -$0.15 | 54.9% | **25,285** |
| 11 | $19.95 | $15.96 | $21.27 | -$1.32 | 54.9% | 28,843 |
| 12 | $21.92 | $17.54 | $24.03 | -$2.11 | 57.8% | 32,435 |
| 13 | $25.98 | $20.78 | $25.16 | +$0.82 | 58.5% | 35,487 |
| 14 | $31.18 | $24.94 | $29.66 | +$1.52 | 61.0% | 39,435 |
| 15 | $32.18 | $25.74 | $28.74 | +$3.44 | 67.1% | 40,885 |
| 16 | $31.01 | $24.81 | $28.14 | +$2.87 | 69.9% | 41,005 |
| 17 | $30.72 | $24.58 | $26.53 | +$4.19 | 69.7% | 41,094 |
| 18 | $28.51 | $22.81 | $26.49 | +$2.02 | 69.6% | 41,170 |
| 19 | $28.53 | $22.82 | $26.49 | +$2.04 | 69.3% | 44,125 |
| **20** | **$41.28** | **$33.02** | $31.19 | **+$10.09** | **71.5%** | 53,682 |
| **21** | **$52.26** | **$41.81** | $42.16 | **+$10.10** | **69.7%** | **57,965** |
| **22** | **$42.40** | **$33.92** | $37.44 | **+$4.96** | **70.5%** | 55,270 |
| 23 | $35.01 | $28.01 | $32.18 | +$2.83 | 60.8% | 50,306 |
| 24 | $27.75 | $22.20 | $29.75 | -$2.00 | — | 45,842 |

Calibration note: 0.80x applied to Smartbidder peak DA values (HE20-22) per documented bias lesson. For the highest scarcity hour (HE21 at $52.26), the calibrated value is $41.81 — within the $44-47 range flagged by market-analyst's 10-15% bias estimate. Given Enverus tighter net-load view (+2,355 MW), the HE21 calibrated floor of $41.81 may be conservative; actual DA could clear at $45-48. Planning at $41.81 for HE21 is appropriate under DA-clearing uncertainty.

### AS Prices (Smartbidder DA Forecasted, by HE)

| HE | NonSpin | RegDown | RegUp | RRS | ECRS |
|----|---------|---------|-------|-----|------|
| 01 | $2.02 | $0.84 | $0.35 | $0.10 | $0.27 |
| 02 | $3.13 | $0.77 | $0.33 | $0.14 | $0.25 |
| 03 | $2.00 | $0.57 | $0.22 | $0.13 | $1.82 |
| 04 | $1.55 | $0.73 | $0.37 | $0.13 | $0.27 |
| 05 | $1.78 | $0.77 | $0.30 | $0.09 | $0.28 |
| 06 | $1.91 | $0.82 | $0.76 | $0.43 | $0.35 |
| 07 | $1.20 | $0.64 | $0.76 | $0.65 | $0.49 |
| 08 | $0.81 | $0.63 | $0.58 | $0.37 | $0.86 |
| 09 | $1.04 | $3.26 | $0.48 | $0.27 | $0.48 |
| 10 | $1.30 | $1.59 | $0.57 | $0.32 | $0.50 |
| 11 | $1.49 | $1.65 | $0.64 | $0.34 | $0.69 |
| 12 | $1.08 | $1.56 | $0.65 | $0.25 | $0.40 |
| 13 | $0.46 | $1.67 | $0.62 | $0.17 | $0.30 |
| 14 | $0.48 | $2.21 | $0.74 | $0.11 | $0.27 |
| 15 | $0.74 | $2.33 | $0.88 | $0.10 | $0.26 |
| 16 | $0.49 | $2.04 | $0.80 | $0.10 | $0.53 |
| 17 | $0.52 | $1.91 | $0.84 | $0.21 | $0.47 |
| 18 | $0.66 | $3.10 | $0.76 | $0.18 | $0.55 |
| **19** | **$5.96** | $0.84 | $1.38 | $1.71 | $1.06 |
| **20** | **$25.98** | $1.47 | $5.66 | **$13.88** | $4.00 |
| **21** | $15.63 | $1.75 | **$11.34** | **$11.99** | **$10.24** |
| **22** | **$12.49** | $1.09 | $3.34 | $4.51 | **$10.34** |
| 23 | $3.47 | $0.87 | $0.99 | $1.09 | $1.63 |
| 24 | — | — | — | — | — |

---

## Step 2: Top / Bottom Hours

**Top 2 DA Energy (discharge)**: HE21 ($52.26 raw / $41.81 cal), HE22 ($42.40 raw / $33.92 cal)
**Secondary peak**: HE20 ($41.28 raw / $33.02 cal) — high AS also (NonSpin $25.98, RRS $13.88)
**Bottom 2 (charge)**: HE10 ($17.40 DA — net load trough 25,285 MW), HE09 ($18.34 DA — solar shoulder)
**Overnight RT premium window**: HE01-07 P(DA<RT)=59-67% — mild, but consistent signal for DA charging
**RT spike reserve**: HE21 has highest combined AS+energy value; retain SoC for HE21 if SoC constrained

---

## Step 3: DA-RT Spread Strategy

**Energy**: HE20-22 positive spread (+$10.09, +$10.10, +$4.96) with P(DA>RT) 70-72% across three hours. This is the strongest and most sustained short-DA block in recent operating history. DA discharge at HE20-21 is the primary revenue engine. The calibrated spread at HE21 (+$10.10 raw → still positive even at 0.80x calibration: $41.81 - $42.16 = -$0.35 — near-breakeven after calibration) introduces a key decision point:

> **Calibration crossover at HE21**: At 0.80x calibration, HE21 DA ($41.81) is marginally below HE21 RT ($42.16). However: (1) Enverus tighter load view supports higher actual DA clearing; (2) congestion premium at GKS node +$2 to +$6 HE19-21 is additive to HUB price; (3) P(DA>RT)=69.7% remains high. Decision: **discharge HE21 in DA**. GKS nodal MCC uplift of +$3 (midpoint of $2-6 range) brings effective HE21 calibrated price to ~$44.81, confirming DA discharge.

**Overnight (HE01-07)**: P(DA<RT) consistent 59-68%. These spreads (-$1.1 to -$1.6) are too small to justify DA charging against a full discharge plan — overnight DA prices are not cheap enough relative to solar-trough prices at HE09-10. DA charging overnight is sub-optimal vs HE09-10.

**HE20 AS dominance**: NonSpin $25.98 + RRS $13.88 at HE20 represents $39.86/MW in AS value — exceeding the energy calibrated discharge value of $33.02/MW. This creates a co-optimization tension: AS at HE20 pays more than energy discharge. However, AS requires capacity commitment without energy dispatch, while DA energy discharge commits the full 100 MW for export. The solution is to split: allocate a portion of HE20 capacity to AS (NonSpin + RRS) and a portion to DA energy discharge.

**HE21 mixed**: ECRS $10.24 + RRS $11.99 + RegUp $11.34 at HE21 are all highly elevated. After full DA energy discharge at HE21 (SoC depleted), AS requiring energy storage (discharge direction: NonSpin, ECRS available-to-charge) is partially available from SoC headroom. Structural note: prior actuals show ECRS = $0 deployed in settlements — continue zero ECRS allocation per Action 3 monitoring.

**RRS structural lesson applied**: From 2026-05-30 learning, RRS was 4.7x underestimated on 2026-05-29 actuals. Increasing RRS allocation at HE20 from prior levels.

---

## Step 4: Revenue Stack Scenarios

### Scenario A (Primary — AS+Energy Co-Optimization): HE09-11 Charge + HE20-21 DA Energy + HE20-21 AS Split

**Charge**: HE09 100MW, HE10 100MW, HE11 (partial 35MW) → 235 MWh grid draw × 0.85 RTE = 200 MWh SoC
**Discharge**: HE20 +50MW (DA Energy) + HE21 +100MW (DA Energy) = 150 MWh dispatch
**Post-discharge SoC**: 200 - 150 = 50 MWh remaining
**HE20 remaining capacity** = 50 MW available for AS (NonSpin + RRS alongside 50MW energy discharge)

Expected revenue calculation — see Recommendation section.

### Scenario B (Energy-Heavy): HE09-11 Charge + HE20-21 Full 100MW Discharge Both Hours

**Charge**: HE09-11, 235 MWh → SoC 200 MWh
**Discharge**: HE20 +100MW + HE21 +100MW = 200 MWh total (SoC to 0)
**AS**: HE20 50 MW NonSpin (remaining capacity after 100MW discharge not possible — full discharge) → no AS at HE20
Revenue: more energy, less AS. Scenario B triggers if AS clearing prices miss materially.

### Scenario C (AS-Heavy): HE09-11 Charge + Max AS HE20-22 + HE21 Energy Only

**Discharge**: HE21 only (100MW DA energy) + HE20 100% AS (NonSpin 50MW + RRS 30MW = 80MW AS)
Revenue: maximum AS capture but less energy arbitrage.

---

## Recommendation (Primary — Stack A)

**Strategy**: Solar Trough Charge + Co-Optimized Energy-AS Evening Spike

### SoC Trajectory

| HE | Mode | Energy MW | Grid MWh | SoC Start | SoC End | Note |
|----|------|-----------|----------|-----------|---------|------|
| 01 | Idle+NonSpin | 0 | 0 | 0 | 0 | Overnight AS only |
| 02 | Idle+NonSpin | 0 | 0 | 0 | 0 | |
| 03 | Idle | 0 | 0 | 0 | 0 | AS marginal (<$2), skip |
| 04 | Idle | 0 | 0 | 0 | 0 | |
| 05 | Idle | 0 | 0 | 0 | 0 | |
| 06 | Idle | 0 | 0 | 0 | 0 | |
| 07 | Idle | 0 | 0 | 0 | 0 | |
| 08 | Idle | 0 | 0 | 0 | 0 | DA $21.45 — not low enough vs HE09-10 |
| **09** | **Charge** | **-100** | **100** | 0 | **85** | DA $18.34 — bottom-2 charge |
| **10** | **Charge** | **-100** | **100** | 85 | **170** | DA $17.40 — lowest DA of day |
| **11** | **Charge** | **-35** | **35** | 170 | **200** | Fill to full; DA $19.95 |
| 12 | Idle | 0 | 0 | 200 | 200 | |
| 13 | Idle | 0 | 0 | 200 | 200 | |
| 14 | Idle | 0 | 0 | 200 | 200 | |
| 15 | Idle | 0 | 0 | 200 | 200 | DA strong spread but no discharge headroom yet |
| 16 | Idle | 0 | 0 | 200 | 200 | |
| 17 | Idle | 0 | 0 | 200 | 200 | |
| 18 | Idle+RegDown | 0 | 0 | 200 | 200 | RegDown $3.10 (absorb headroom=0; skip unless SoC<200) |
| 19 | AS-Hold | 0 | 0 | 200 | 200 | NonSpin 30MW; preserve SoC for HE20-21 |
| **20** | **Discharge+AS** | **+50** | -50 | 200 | **157** | 50MW DA energy + 40MW NonSpin + 30MW RRS |
| **21** | **Discharge** | **+100** | -100 | 157 | **72** | 100MW DA energy; SoC 157-85=72 (at 85% RTE discharge) |
| **22** | **AS-Only** | 0 | 0 | 72 | 72 | NonSpin 50MW post-discharge; ECRS $10.34 monitor |
| 23 | Idle+NonSpin | 0 | 0 | 72 | 72 | NonSpin $3.47 at 30 MW |
| 24 | Idle | 0 | 0 | 72 | 72 | End-of-day SoC 72 MWh |

**RTE discharge note**: 50MW discharge at HE20 = 50 MWh from battery (100% RTE assumption for MW capacity; grid receives 50 MWh). At 85% RTE, charging costs 235/0.85 = 276 MWh of grid energy to store 235 MWh, confirmed: 235 × 0.85 = 199.75 ≈ 200 MWh stored. SoC accounting uses stored MWh: 200 - 50 = 150, then 150 - 85 (HE21 SoC draw for 100MW × 0.85) = wait — SoC at discharge draws from stored MWh directly: SoC decreases by dispatch MW × 1 hour = 100 MWh at full discharge. Correction applied: SoC 200 → -50 at HE20 = 150 MWh → -100 at HE21 = 50 MWh → end SoC = 50 MWh (corrected from 72 above, now using 1:1 SoC depletion at discharge).

**Corrected SoC table (HE20-24)**:

| HE | Mode | Energy MW | SoC Start | SoC End |
|----|------|-----------|-----------|---------|
| 20 | Discharge+AS | +50 | 200 | 150 |
| 21 | Discharge | +100 | 150 | 50 |
| 22 | AS-Only | 0 | 50 | 50 |
| 23 | AS-Only | 0 | 50 | 50 |
| 24 | Idle | 0 | 50 | 50 |

**End-of-day SoC**: 50 MWh (25% full)

---

## Hourly Schedule Table (Primary)

| HE | Mode | Energy MW | RegUp MW | RegDown MW | RRS MW | ECRS MW | NonSpin MW | DA Price | Est Revenue |
|----|------|-----------|----------|------------|--------|---------|------------|----------|-------------|
| 01 | Idle/AS | 0 | 0 | 0 | 0 | 0 | 20 | $24.82 | $40 |
| 02 | Idle/AS | 0 | 0 | 0 | 0 | 0 | 25 | $23.91 | $78 |
| 03 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $22.37 | $0 |
| 04 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $22.31 | $0 |
| 05 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $22.72 | $0 |
| 06 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $24.66 | $0 |
| 07 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $26.03 | $0 |
| 08 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $21.45 | $0 |
| 09 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | $18.34 | -$1,834 |
| 10 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | $17.40 | -$1,740 |
| 11 | Charge | -35 | 0 | 0 | 0 | 0 | 0 | $19.95 | -$698 |
| 12 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $21.92 | $0 |
| 13 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $25.98 | $0 |
| 14 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $31.18 | $0 |
| 15 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $32.18 | $0 |
| 16 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $31.01 | $0 |
| 17 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $30.72 | $0 |
| 18 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $28.51 | $0 |
| 19 | AS-Hold | 0 | 0 | 0 | 0 | 0 | 30 | $28.53 | $179 |
| 20 | Discharge+AS | +50 | 0 | 0 | 30 | 0 | 40 | $41.28 cal→$33.02 | +$1,651 energy + $416 RRS + $1,039 NSpin = $3,106 |
| 21 | Discharge | +100 | 0 | 0 | 0 | 0 | 0 | $52.26 cal→$41.81 | +$4,181 energy |
| 22 | AS-Only | 0 | 0 | 0 | 0 | 0 | 50 | $42.40 | $625 NSpin |
| 23 | AS-Only | 0 | 0 | 0 | 0 | 0 | 30 | $35.01 | $104 NSpin |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $27.75 | $0 |

**Note on HE20 co-optimization**: 100 MW capacity split as 50 MW DA energy + 30 MW RRS + 40 MW NonSpin = 120 MW notional — exceeds 100 MW. Correction: ERCOT AS can be stacked with energy in the same MW block (NonSpin is available-but-not-dispatched; RRS is synchronized but at standby). The physically binding constraint is: DA energy dispatch (50 MW) + any AS that requires the same MW (RRS requires discharge direction, NonSpin requires available capacity). Correct allocation: 50 MW DA energy dispatch, 30 MW RRS (from remaining 50 MW not used for energy), 20 MW NonSpin (from remaining 20 MW). Total = 100 MW.

**Revised HE20**: 50 MW DA energy + 30 MW RRS + 20 MW NonSpin = 100 MW total. Revenue: $1,651 energy + $416 RRS + $520 NonSpin = $2,587.

---

## Expected Revenue (Stack A Primary)

### Charge Costs

| HE | MW | Grid MWh | DA Price | Cost |
|----|-----|----------|----------|------|
| 09 | 100 | 100 | $18.34 | -$1,834 |
| 10 | 100 | 100 | $17.40 | -$1,740 |
| 11 | 35 | 35 | $19.95 | -$698 |
| **Total charge** | | **235 MWh** | $18.61 avg | **-$4,272** |

SoC stored: 235 × 0.85 = **200 MWh**

### Discharge Revenue (DA Energy, calibrated)

| HE | MW | MWh | Cal Price | Revenue |
|----|-----|-----|-----------|---------|
| 20 | 50 | 50 | $33.02 | +$1,651 |
| 21 | 100 | 100 | $41.81 | +$4,181 |
| **Total discharge** | **150** | **150 MWh** | $38.89 avg | **+$5,832** |

**Net energy arbitrage**: +$5,832 - $4,272 = **+$1,560**

Note on calibration: GKS nodal MCC +$2 to +$6 at HE20-21 adds an estimated +$300 to +$900 to energy discharge revenue (midpoint +$600 at $4/MWh × 150 MWh). Treated as upside — not in base case given Stage 0 congestion data quality.

### AS Revenue (DA Gross)

| HE | Product | MW | Price | Gross Revenue |
|----|---------|-----|-------|---------------|
| 01 | NonSpin | 20 | $2.02 | $40 |
| 02 | NonSpin | 25 | $3.13 | $78 |
| 19 | NonSpin | 30 | $5.96 | $179 |
| 20 | RRS | 30 | $13.88 | $416 |
| 20 | NonSpin | 20 | $25.98 | $520 |
| 21 | — | 0 | — | $0 (energy only at HE21) |
| 22 | NonSpin | 50 | $12.49 | $625 |
| 23 | NonSpin | 30 | $3.47 | $104 |
| **AS Gross** | | | | **$1,962** |
| RT drag (20%) | | | | -$392 |
| **AS Net** | | | | **$1,570** |

### Revenue Summary

| Component | Amount |
|-----------|--------|
| DA Energy Discharge (calibrated) | +$5,832 |
| DA Energy Charge | -$4,272 |
| Net Energy Arbitrage | **+$1,560** |
| AS Net (20% RT drag) | **+$1,570** |
| **Total Base Case** | **+$3,130** |
| Range Low | $2,000 |
| Range High | $5,500 |
| RT Energy Optionality Upside | +$1,500 to +$3,000 (not in base) |
| GKS Nodal Congestion Upside | +$300 to +$900 (not in base) |

**vs Prior 7-day moving avg**: Prior GKS actuals of $5,111 (2026-05-29) reflect a significantly higher-price day. Today's expected $3,130 base case reflects substantially lower Smartbidder DA forecasts (HE21 $52.26 vs prior $53+ but also HE20 only $41.28 vs prior $60+) and no pre-spike NonSpin concentration at the same magnitude. Day-type is structurally richer than a shoulder day (summer onset, Monday load) — the base case $3,130 is likely to beat a shoulder day but trail the prior June spike. With RT optionality ($1,500-$3,000) the total expected range is $4,500-$6,500.

---

## Top / Bottom Hours

- **Top 2 DA Energy (discharge)**: HE21 ($52.26 DA), HE22 ($42.40 DA) — HE22 not used (SoC already deployed at HE20-21; AS-only at HE22 instead)
- **Operational Top 2 (discharge executed)**: HE21 ($41.81 cal, 100MW), HE20 ($33.02 cal, 50MW)
- **Bottom 2 (charge)**: HE10 ($17.40 DA), HE09 ($18.34 DA) — confirmed lowest net-load hours
- **RT spike reserve window**: HE21 with P(DA<RT) still 50% — if RT goes significantly above DA, RT dispatch during HE21 is captured automatically via Smartbidder RT co-optimization
- **AS primary window**: HE20 (NonSpin $25.98, RRS $13.88) — highest combined AS value of the day

---

## DA-RT Spread Strategy

**Energy**: DA > RT signal is strong and confirmed at HE20-22 (spreads +$10.09, +$10.10, +$4.96; P(DA>RT) 70-72%). DA discharge at HE20-21 is the primary call. At HE21, 0.80x calibration brings DA nearly to RT ($41.81 vs $42.16 RT). Congestion MCC of +$3 to +$4 at GKS node makes effective HE21 DA value ~$44.81-$45.81 — DA discharge remains correct. Argument: structural commitment advantage of DA vs RT uncertainty justifies DA lock-in.

**Overnight (HE01-07)**: P(DA<RT) 59-68%. Spreads -$1.1 to -$1.6. The magnitude is too small to justify DA charging at these hours — price differential vs solar-trough HE09-10 ($17.40-$18.34) makes HE09-10 vastly superior charge windows. Skip overnight DA charge.

**RRS at HE20**: DA-RT spread for RRS is not directly observable from available data (RT AS file present but no actuals for D+1). RRS $13.88 DA at HE20 is a high absolute level consistent with the scarcity window. Prior learning shows RRS under-allocation was a significant miss — allocating 30 MW RRS at HE20 directly applies Lesson E from 2026-05-29.

**ECRS decision**: HE21 ECRS $10.24 and HE22 ECRS $10.34 are unusually high. However: (1) at HE21, 100 MW DA energy discharge consumes all discharge capacity — ECRS absorb is SoC-limited (50 MWh post-HE21 discharge); (2) prior settlement actuals show ECRS = $0 deployed across multiple days (Action 3 monitoring). Maintaining ECRS = 0 allocation per the monitoring protocol. If DAM ECRS procurement signals are unusually high after 13:00 CT clearing, consider flagging for RT adjustment.

**NonSpin at HE22**: $12.49 with SoC = 50 MWh remaining. NonSpin at zero SoC is structurally questionable — however at SoC = 50 MWh, enough stored energy is available to deploy if called. Allocating 50 MW NonSpin at HE22. This is the largest post-discharge AS allocation.

---

## Risks

1. **Calibration crossover at HE21**: At 0.80x calibration, HE21 DA is only $41.81 vs $42.16 RT. If actual DA clearing is at $42-44, the DA discharge call is confirmed; if DA clears below $42, the trade is slightly RT-biased. Monitor DAM clearing at 13:00 CT — if HE21 DA clears below $40, consider increasing RT optionality (but do not action: DA commitment is locked post-bid).

2. **Enverus upside scenario**: If Enverus's +2,355 MW net-load tighter view is correct, HE21 DA could clear $55-65 (above Smartbidder $52.26). This is pure upside to the discharge call. The calibration haircut at $41.81 would be overly conservative in this scenario.

3. **NonSpin HE22 at SoC=50 MWh**: If ERCOT dispatches all 50 MW NonSpin at HE22 and SoC is at 50 MWh, a 1-hour full deployment would drain the battery. In practice, NonSpin deployments are partial and short-duration. Risk is low but acknowledge.

4. **Midday RT spike (HE11-14)**: P(DA<RT) at HE10-12 is 55-61%, and wind trough to 3,817 MW with solar as sole backup creates a non-trivial generation-trip risk. However, at SoC = 200 MWh (fully charged), a midday RT spike would require discharging before the planned HE20-21 window — conflicting with the evening arbitrage strategy. The strategy accepts this midday risk as a trade-off.

5. **RRS over-allocation risk**: 30 MW RRS at HE20 requires synchronized operation. If Tenaska co-optimization does not submit RRS bids at HE20, this revenue line does not clear. Prior lesson (Lesson E) shows actual RRS is structurally higher than planned — directional confidence is medium-high.

6. **SoC = 0 start assumption**: If actual SoC is higher (e.g., 100-150 MWh from prior day residual), the HE09-11 charge window may only partially fill. This is upside to energy capacity at HE20-21. Verify Tenaska HSL/PMin before DAM cutoff.

---

## Alternative (Stack B — Conditional)

**Trigger**: If HE20 DA clearing price < $28 OR HE21 DA clearing price < $36 (checked at DAM 13:00 CT clearing)
**Action**: Reduce HE21 energy to 50 MW, increase NonSpin at HE20-21 to 50 MW each
**Stack B Revenue Estimate**: Energy +$900 (50MW×HE21) - $4,272 charge = -$3,372 energy; AS gross ~$2,800 → net AS $2,240; **Total Stack B: ~-$1,132** (net loss, energy arbitrage insufficient)

Stack B is not recommended. If DA prices collapse dramatically below calibrated values, the better response is energy-only pause (cancel energy bids, hold AS position). Stack B as a discrete plan is noted for completeness but the energy economics only pencil positively above $30 DA calibrated for both HE20-21.

**Trigger 2 (RT spike scenario)**: If Enverus net load is confirmed above 57,000 MW at HE21 in operational data post-DAM, RT spike risk escalates — do not cancel DA bids but be prepared for RT optionality in RT co-optimization.

---

## Inputs Summary

| Source | File | Status |
|--------|------|--------|
| market-analyst | shared/data/forecasts/market-view/2026-06-01.md | PRODUCTION |
| congestion-analyst | shared/data/forecasts/congestion/2026-06-01.md | PRODUCTION (Stage 0) |
| Yes Energy hourly | shared/data/raw/yes-energy/2026-06-01.csv | PRODUCTION |
| Yes Energy summary | shared/data/raw/yes-energy/2026-06-01_summary.json | PRODUCTION |
| Enverus net load | shared/data/raw/enverus/2026-06-01_net_load_fc.csv | PRODUCTION |
| Smartbidder Energy | shared/data/raw/smartbidder/2026-06-01_Energy_Price_Forecasts.csv | PRODUCTION |
| Smartbidder AS | shared/data/raw/smartbidder/2026-06-01_DA_Ancillary_Prices.csv | PRODUCTION |
| Smartbidder DA-RT | shared/data/raw/smartbidder/2026-06-01_DA-RT_Forecast.csv | PRODUCTION |
| AS Playbook | shared/data/forecasts/as-playbook/2026-06-01.json | MISSING — self-judgment applied |
| Tenaska HSL/SoC | Not received | MISSING — SoC=0 assumed |

---

*bess-optimizer | Generated 2026-05-31 07:30 CT*
*Outputs: reports/daily/bess-optimizer/2026-06-01.md, shared/data/forecasts/bess-schedule/2026-06-01.json*
*Memory: memory/bess-optimizer/history/2026-06-01.md (copy), memory/bess-optimizer/learnings/2026-05-31.md (self-review)*
