# bess-optimizer History — 2026-06-04 (D+1 recommendation generated 2026-06-03)

**Strategy**: Stack A — Solar-Trough Charge (HE09-11) + Non-Spin Bridge (HE12-18) + 2-Hour DA Energy Discharge (HE20-21)
**Base case revenue**: +$4,006 | Low: +$2,500 | High: +$6,500
**Data status**: PRODUCTION
**AS Playbook**: MISSING

## Core Decisions

1. **Discharge window: HE20-21 only** (not HE19-21). HE19 at $38.38/MWh dominated by holding SoC for HE21 at $48.62. Opportunity cost analysis: 67 MWh at HE19 earns $2,571 gross; same 67 MWh at HE21 earns $3,257 — $686 advantage to holding.

2. **Charge window: HE09-11** at $24.70/$24.13/$26.10. 5-hour cheap window available (HE09-13) but 3-hour charge sufficient for full 200 MWh. HE09-10 are the two cheapest hours.

3. **No HE22-23 AS**: SoC depleted at HE21. Non-Spin HE22 $12.74/MWh and ECRS HE23 $6.07/MWh both forfeited. Opportunity cost confirmed: preserving SoC for HE22 AS loses $2,431 HE21 energy to gain $614 AS — net -$1,817.

4. **Non-Spin bridge HE12-18**: 50 MW, 7 hours, avg $0.80/MWh gross → $210 net. Near-zero opportunity cost during full-SoC hold period.

5. **ECRS = 0**, **RRS = 0**, **RegUp/Dn = 0** throughout.

## Key Inputs Applied

- Smartbidder HE21 = $48.62, HE20 = $47.31 (face value; 0.80x haircut in low case = $38.90/$37.85)
- DA-RT spread: HE20 = +$7.97, HE21 = +$13.45 (largest of day)
- P(DA>RT): HE20 = 65%, HE21 = 67%
- NL peak: 53,208 MW at HE21 (YE); 50,854 MW (Enverus) — 2,354 MW divergence
- Non-Spin: HE22 $12.74, HE21 $11.93, HE23 $11.47
- ECRS: HE23 $6.07, HE22 $5.01
- HOUSTON_IMPORT P(binding): 20-28% (MEDIUM, Stage 0)

## Alternative Triggers

- Stack B (3-hr HE19-21): HE19 DAM > $44/MWh
- Stack C (partial + post-discharge AS): HOUSTON_IMPORT confirmed binding by HE18

*Source: reports/daily/bess-optimizer/2026-06-04.md*
