# bess-optimizer History — 2026-06-05 (D+1 recommendation generated 2026-06-04)

**Strategy**: Stack C — Overnight Charge (HE02-04) + Idle NonSpin Bridge (HE01, HE05-HE18) + 2-Hour DA Energy Discharge (HE19-20)
**Base case revenue**: +$6,384 | Low: +$4,280 | High: +$8,680
**Data status**: PRODUCTION
**AS Playbook**: NOT AVAILABLE (recommend_as_position.py not found)

## Core Decisions

1. **Charge window: HE02-04 overnight** (not midday). Strong overnight wind (16,530 MW HE01 → 13,330 MW HE04) suppresses DA to $21.95-$22.50 — the day's cheapest hours. Charge 50 MW at HE02, 50 MW at HE03, 17.6 MW at HE04 to fill 200 MWh from 100 MWh start.

2. **Discharge window: HE19-20 only**. HE20 = $39.40/MWh (DA peak), HE19 = $37.16/MWh (second). HE21 at $36.36 is third-best energy hour but NonSpin AS peaks there ($9.18) — energy-first decision holds: 100 MWh × $36.36 energy >> 100 MW × $9.18 NonSpin at HE22 after depleting at HE21.

3. **No discharge at HE21**: Energy at HE21 ($36.36) vs holding for HE22 NonSpin ($9.18) — energy wins by $27.18/MW. We discharge fully at HE20, SOC=0 at HE21. HE22 NonSpin ($9.18 × 100 MW × 1h = $918) forfeited to capture HE19-20 energy ($7,656). Net: +$6,738 energy vs +$918 AS — correct call.

4. **NonSpin idle bridge**: 50 MW offered HE01 and HE05-HE18 (15 hours). Total expected: $798. Low opportunity cost; deployment probability near zero during $0.45-$1.92/MWh midday hours.

5. **ECRS = 0, RRS = 0, RegUp = 0, RegDown = 0**: RegDown at HE18 ($4.56) excluded because SOC=200 at HE18 (full tank = zero genuine RegDown headroom). All other AS products have prices below the energy opportunity cost threshold.

## Key Inputs Applied

- Smartbidder HE20 = $39.40, HE19 = $37.16, HE21 = $36.36 (DA prices)
- DA-RT spread: HE20 = +$6.00, HE19 = +$5.41 (market-analyst reconciled)
- P(DA>RT): HE20 = 67.2% (highest in tracked June cycle), HE19 = 64.0%
- Charge prices: HE02 = $21.95, HE03 = $22.53, HE04 = $22.50
- NL peak: 48,887 MW at HE21 (YE); 51,602 MW (Enverus) — +2,715 MW Enverus-high
- NonSpin peak: HE22 $9.18 (day's highest, but SOC=0 at that point)
- ECRS peak: HE21 $2.91, HE22 $2.71
- GKS MCC expected: +$2.0-$3.5/MWh at HE19-22 (congestion-analyst Stage 0 heuristic)
- HOUSTON_IMPORT P(binding): 15-22% (LOW-MEDIUM)

## Alternative Triggers

- Stack B (shift to HE20-21 discharge): DAM clears HE21 >= $41.00/MWh at 10:00 CT June 5 → hold HE19, discharge HE20-21.
  - Upside: +$384 if HE21 >= $41, break-even at ~$40.50
  - Risk: If HE21 < $37.16, underperforms primary by the difference.

## SOC Trajectory Summary

| HE | SOC End | Action |
|----|---------|--------|
| 01 | 100 | Hold / NonSpin 50 MW |
| 02 | 142.5 | Charge -50 MW |
| 03 | 185.0 | Charge -50 MW |
| 04 | 200.0 | Charge -17.6 MW (top-up) |
| 05-18 | 200.0 | Hold / NonSpin 50 MW |
| 19 | 100.0 | Discharge +100 MW |
| 20 | 0 | Discharge +100 MW |
| 21-24 | 0 | Hold (depleted) |

*Source: reports/daily/bess-optimizer/2026-06-05.md*  
*JSON: shared/data/forecasts/bess-stack/2026-06-05.json*
