# bess-optimizer History — 2026-06-06 (D+1 recommendation generated 2026-06-05)

**Strategy**: Stack C — Overnight DA Charge (HE01-02) + NonSpin/ECRS Bridge (HE03-19) + 2-Hour DA Energy Discharge (HE20-21)
**Base case revenue**: +$7,263 | Low: +$6,263 | High: +$8,576
**Data status**: REAL (market-analyst, congestion-analyst Stage 0, pnl-manager Tenaska 2026-06-04)
**AS Playbook**: NOT AVAILABLE (recommend_as_position.py not found)

## Core Decisions

1. **Charge window: HE01-02 overnight**. Overnight wind (GR_WEST ramps to 7,225 MW by HE24) suppresses DA to $25.72-$25.74 — the day's cheapest hours. Charge 100 MW at HE01 (SOC: 100 → 192 MWh), then top-up 8.7 MW at HE02 (SOC: 192 → 200 MWh). Total grid draw: 108.7 MWh. Total stored: 100 MWh (92% efficiency).

2. **Discharge window: HE20-21** (not HE19-20 as in prior cycle). HE21 = $44.65/MWh (DA peak, cycle high in tracked window), HE20 = $41.08/MWh (second). HE19 ($34.81) was excluded because holding one additional hour for HE20+HE21 adds $6.27+$9.84 = $16.11/MWh vs HE19. HE19 NonSpin forgone = $0.97 × 50 MW × 1h = $49. Net gain from skipping HE19: +$627 - $49 = +$578 in favor of HE20-21.

3. **No ECRS or AS during discharge hours (HE20-21)**. NonSpin $12.19/MWh (HE21) << Energy $44.65/MWh. Opportunity cost per MW of AS = $44.65 - $12.19 = $32.46. Zero AS during energy dispatch hours.

4. **NonSpin bridge HE03-19** at 50 MW (total 17 hours). Expected revenue $450. Near-zero deployment probability at $0.45-$0.97/MWh clearing levels.

5. **ECRS at HE06-08** at 20 MW. HE08 ECRS = $0.98/MWh — highest ECRS price during hold window. Zero opportunity cost (energy not dispatched). Expected: $36 incremental.

6. **HE22-24: No offers**. SOC ~8 MWh at end of HE21 — effectively depleted. NonSpin at HE22 ($9.59/MWh) not offered because deployment would require 1h of output at 50+ MW, which exceeds available SOC.

## Key Inputs Applied

- DA price HE21: $44.65/MWh (Smartbidder, market-analyst confirmed)
- DA price HE20: $41.08/MWh
- DA price HE01: $25.72/MWh (charge)
- DA-RT spread HE21: +$10.19/MWh (cycle peak — strongest in tracked window)
- DA-RT spread HE20: +$9.55/MWh
- P(DA>RT) HE21: 66.9%, HE20: 63.4%
- GKS nodal MCC HE20-21: E[MCC] +$4-6/MWh (Stage 0 heuristic, reduced confidence)
- HOUSTON_IMPORT P(binding) HE19-22: 25-38% (MEDIUM-HIGH)
- Starting SOC: 100 MWh (assumed)
- Round-trip efficiency: 92%

## Alternative Triggers

- **Stack B (shift to HE21-22)**: DAM clears HE21 >= $48.00 AND HE19 <= $36.00 at ~10:30 CT June 6.
  - Expected under Enverus upside scenario (25% probability): +$9,408 vs +$7,263 base (+$2,145)
  - Risk: HE22 at $39.18 is lower than HE20 at $41.08. Stack B is only better if HE21 clears $48+ to compensate.

## SOC Trajectory Summary

| HE | SOC End (MWh) | Action |
|---|---|---|
| 00 (start) | 100 | Assumed starting SOC |
| HE01 | 192 | Charge 100 MW |
| HE02 | 200 | Charge 8.7 MW top-up |
| HE03-HE19 | 200 | Hold — NonSpin/ECRS offered |
| HE20 | 108 | Discharge 100 MW |
| HE21 | 8 | Discharge 100 MW |
| HE22-24 | ~8 | Hold depleted — no offers |

*Source: reports/daily/bess-optimizer/2026-06-06.md*
*JSON: shared/data/forecasts/bess-schedule/2026-06-06.json*
