# bess-optimizer History — 2026-06-07 (D+1 recommendation generated 2026-06-06)

**Strategy**: Stack C — Midday DA Charge HE09 + NonSpin Bridge HE01-08/HE10-18 + 2-Hour DA Energy Discharge HE19-20
**Base case revenue**: +$4,201 | Low: +$3,418 | High: +$5,376 | Very High: +$5,864
**Data status**: PRODUCTION — market-analyst and congestion-analyst inputs confirmed
**AS Playbook**: NOT AVAILABLE (recommend_as_position.py absent, 9th consecutive cycle)

## Core Decisions

1. **Charge window: HE09 (single hour, 97.6 MW effective)**. Midday VRE overgeneration (SCI peak 2.16 at HE11, GR_WEST 10,200-11,250 MW throughout HE09-15) suppresses DA to cycle lows. HE10 = $16.84/MWh and HE09 = $17.04/MWh are the two cheapest. Charge at HE09 (not HE10) to free HE10 for NonSpin (80 MW × $0.924 = $74 incremental). Net gain vs charging at HE10: +$54. Grid draw = 97.6 MWh to reach SOC = 190 MWh from 100 MWh start. Charge cost: $1,663.

2. **Discharge window: HE19-20**. HE19 = $31.17/MWh (day peak), HE20 = $31.10/MWh (second). The 3-hour alternative (HE19-21 at 65+65+27 MW) yields $4,849 vs primary $4,880 — marginal improvement favors 2-hour concentrated discharge. HE21 ($30.00) is excellent price but SOC exhausted by HE20.

3. **SOC constraint on HE20**: SOC = 81.5 MWh at start of HE20. Usable = 81.5 - 20 = 61.5 MWh. Deliverable at 85% RTE = 56.7 MW for 1 hour. HE20 is a partial discharge, not full 100 MW.

4. **NonSpin bridge HE01-08 at 50 MW**: Pre-charge hold. Total expected = $558.

5. **NonSpin bridge HE10-18 at 80 MW**: Post-charge hold at SOC=190. Total expected = $426. Increase to 80 MW (from 50 MW in prior cycles) because full SOC = full dispatch headroom.

6. **No RegDown offered**: SOC=190 (full) prevents genuine charge-direction RegDown offer. RegDown values HE15-18 ($2.54-$2.73) are the best RegDown prices in the cycle but physically not offerable at SOC_MAX.

7. **No NonSpin at HE21-24**: SOC = 20 MWh at end of HE20. Insufficient for 30-min ERCOT capability check. Forfeit Non-Spin HE22 ($8.261 × 50 MW = $413) — quantified analysis shows $1,437 energy sacrifice required to maintain SOC reserve, net loss of $1,024. Not taken.

## Key Inputs Applied

- DA HE09 = $17.04 (cycle-trough, congestion-analyst HIGH signal for WEST_TO_NORTH binding 40-60%)
- DA HE10 = $16.84 (absolute cycle low, 16-day window)
- DA HE19 = $31.17, HE20 = $31.10 (evening solar cliff peak hours)
- DA-RT spread HE19 = +$6.90 (day's widest), HE20 = +$4.15
- P(DA>RT) HE19-20: 64.0-66.0% — moderate-strong DA expensive regime
- RT charge forecast at GKS: potentially below DA ($14.97 Smartbidder; possibly negative if WEST_TO_NORTH binds)
- HOUSTON_IMPORT P(binding) HE19-22: 15-25% (MEDIUM) — E[MCC] at GKS = +$2.0 to +$3.5
- SCI peak HE11 = 2.16 (extreme VRE overgeneration — GR_WEST 10,200-11,250 MW throughout midday)
- NonSpin HE22 = $8.261 (cycle high for this day) — analyzed but not captured (SOC constraint)
- Starting SOC: 100 MWh (assumed)
- Round-trip efficiency: 85% (eta per side = 0.9220)

## Alternative Trigger

- **Stack B (shift to HE20-21 discharge)**: DAM clears HE19 <= $33 AND HE21 >= $33 at ~10:30 CT June 7.
  - Expected under scarcity escalation: +$4,692 (+$491 vs primary)
  - Requires monitoring DAM clearing prices before 10:30 CT.

## SOC Trajectory Summary

| HE | SOC End (MWh) | Action |
|---|---|---|
| 00 (start) | 100 | Assumed starting SOC |
| HE01-08 | 100 | Hold / NonSpin 50 MW |
| HE09 | 190 | Charge 97.6 MW (effective, full DA bid 100 MW) |
| HE10-18 | 190 | Hold / NonSpin 80 MW |
| HE19 | 81.5 | Discharge 100 MW |
| HE20 | 20.0 | Discharge 56.7 MW (SOC-limited) |
| HE21-24 | 20.0 | Hold depleted — no offers |

## Self-Review Note (2026-06-05 actuals)

2026-06-05 actual total = $410 vs recommended $6,384. Large miss (-$5,974) driven by unexpected RT charging at HE13-15 (RT energy = -$2,530/-$1,616/-$374) — involuntary or automated RT dispatch pattern outside recommendation framework. RT>DA also materialized at HE20 (RTSPP $65.24 vs DA $41.00). See learning file for full analysis.

*Source: reports/daily/bess-optimizer/2026-06-07.md*
