# bess-optimizer History — 2026-06-08 (D+1 recommendation generated 2026-06-07)

**Strategy**: Stack C — Midday Solar-Trough Charge HE09-10 + AS Bridge + 2-Hour DA Energy Discharge HE19-20
**Base revenue**: $3,954 | Expected (MCC-weighted): $4,704 | High: $6,954 | Very High: $10,454 | Low: $3,454
**Data status**: PRODUCTION — market-analyst REAL + congestion-analyst Stage 0 heuristic (directional only)
**AS Playbook**: NOT AVAILABLE (10th consecutive cycle)

## Core Decisions

1. **Charge window: HE09 primary (97.6 MW effective) + HE10 top-off (8.5 MW).** HE09 = $14.4/MWh DA cycle trough — $5/MWh cheaper than overnight HE03 ($19.4). GKS node MCC HE09-17: -$5 to -$10 unconditional (WEST_TO_NORTH HIGH 35-55%). Effective charge cost at RT potentially $4-9/MWh if constraint binds — cycle best. Grid draw: HE09 ~97.6 MWh net → SOC 100→190. HE10 8.5 MWh net → SOC 190→200 (SOC_MAX). Top-off is key improvement vs prior cycle (ends at 200 vs 190).

2. **Discharge window: HE19-20.** HE20 = $34.9/MWh (24h DA peak). HE19 = $31.2/MWh. Spread DA-RT: HE19 +$6.1, HE20 +$5.5. P(DA>RT) HE20 = 0.68 — moderate-strong DA expensive signal. GKS node MCC +$5-8 unconditional; +$12-30 conditional (HOUSTON_IMPORT HIGH 30-50%). Effective discharge revenue = $36-43/MWh unconditional, $43-65 conditional.

3. **SOC constraint at HE20**: Usable after HE19 = 91.5-20 = 71.5 MWh. Deliverable = 71.5×0.9220 = 65.9 MW, rounded to 66 MW. Key improvement: starting SOC=200 (vs 190 in prior cycle) yields 9.2 MW more at HE20 (+$257 revenue).

4. **NonSpin HE01-08 at 50 MW + RRS HE01-08 at 20 MW**: Pre-charge bridge. RRS maintained per 4.7x historical underestimation pattern.

5. **NonSpin HE11-18 at 80 MW + ECRS HE11-18 at 20 MW**: Post-charge full-SOC bridge. ECRS added vs prior cycles (new improvement; zero energy conflict at full SOC).

6. **RegDown HE10 at 30 MW**: Charge-direction RegDown feasible only at HE10 (8.5 MW charge leaving 91.5 MW headroom). $1.5/MWh × 30 MW × 1h = $45. First time this window explicitly exploited.

7. **NonSpin HE21 NOT offered**: Quantified trade-off — forfeit $1,840 energy (HE20 66 MW × $34.9 × 0.80) to capture $435 NonSpin = -$1,405 net. Clear decision: do not offer. SOC compliance rule enforced (SOC=20 cannot support 30-min deployment).

## Key Inputs Applied

- DA HE09 = $14.4 (Smartbidder, cycle trough — confirmed by congestion SCI=2.35-2.59 and WEST_TO_NORTH HIGH 35-55%)
- DA HE20 = $34.9 (Smartbidder DA peak) — 0.80x haircut applied in revenue calculation = $27.92 effective
- DA-RT spread HE19 = +$6.1, HE20 = +$5.5 (DA expensive; DA-first sell decision)
- P(DA>RT) HE20-22: 0.66-0.68 — DA expensive regime confirmed
- GKS node MCC midday: -$5 to -$10/MWh (congestion-analyst Stage 0, directional)
- GKS node MCC evening: +$5 to +$8/MWh unconditional; +$12 to +$30 conditional
- WEST_TO_NORTH P(binding) HE09-17: 35-55% HIGH
- HOUSTON_IMPORT P(binding) HE17-22: 30-50% HIGH (up from MEDIUM 15-25% on prior cycle — largest single-day escalation in tracked cycle)
- NL ramp HE18→HE21: +18,367 MW (cycle high by wide margin; prior peak +10,630 MW)
- Monday load upside risk: 20% probability of 79,000+ MW (vs 77,446 MW YE base)
- Starting SOC: 100 MWh (assumed)
- RTE: 85% (eta_per_side = 0.9220)
- 0.80x Smartbidder DA peak haircut applied (per calibration plan — 3+ data point standard not yet met but sustained as prudent)

## Scenario Distribution

| Scenario | Probability | Revenue |
|---|---|---|
| Low (wind upside, RT compresses, MCC muted) | 15% | $3,454 |
| Base (DA-settled, no MCC realization) | 35% | $3,954 |
| Expected (MCC 50% weighted) | -- | $4,704 |
| High (HOUSTON_IMPORT binds, moderate RT) | 30% | $6,954 |
| Very High (79GW+ load, RT spike $50-80) | 20% | $10,454 |

Probability-weighted EV: 0.15×$3,454 + 0.35×$3,954 + 0.30×$6,954 + 0.20×$10,454 = $518 + $1,384 + $2,086 + $2,091 = **$6,079**

## Cycle Comparison

| Day | Base Revenue | Strategy | HE09-10 DA | HE19-20 DA |
|---|---|---|---|---|
| 2026-06-07 | $4,201 | Stack C | $17.04 / $16.84 | $31.17 / $31.10 |
| 2026-06-08 | $3,954 | Stack C | $14.4 / $15.0 | $31.2 / $34.9 |

Base revenue lower on 2026-06-08 because prior cycle had cheaper charge AND concentrated HE20 peak ($34.9 vs $31.10). However, the congestion amplification thesis is substantially stronger today — dual HIGH constraint signal is cycle-first.

## Alternative Trigger

**Stack B (Delay Discharge to HE20-21)**: Activate if DAM clears HE21 >= $38 AND HE19 <= $32 at 10:15 CT.
- Stack B energy: 100 MW × $38 × 0.80 + 66 MW × $38 × 0.80 = $5,046 (+$707 vs primary)
- Check DAM results before 10:15 CT cutoff.

## Open Items (carry-forward)

1. **Tenaska venue confirmation**: 2026-06-05 RT imbalance at HE13-15 + 2026-06-04 RT Energy dominance unresolved. This is the single largest P&L uncertainty. Owner: jms2527.
2. **2026-06-07 actuals**: Expected T+1 ~2026-06-09. Update self-review when available.
3. **Monday load upside monitoring**: At 07:30 CT, actual real-time ERCOT system load vs 77,446 MW forecast. If tracking above 78,500 MW by HE14, Stack B escalation probability increases.

*Source: reports/daily/bess-optimizer/2026-06-08.md*
*bess-optimizer | generated 2026-06-07 07:30 CT*
