# bess-optimizer History — 2026-06-09 (D+1 recommendation generated 2026-06-08)

**Strategy**: Stack C Modified — Midday Solar-Trough Charge HE09-10 + AS Bridge + 3-Hour Extended DA Discharge HE20-21 (skip HE19 energy, hold for NonSpin)
**Base revenue**: $4,659 | Expected (MCC-weighted): $6,290 | Low: $3,500 | High: $7,200 | Very High: $10,600
**Probability-weighted EV**: $6,189
**Data status**: PRODUCTION — market-analyst REAL + congestion-analyst Stage 0 heuristic (directional only)
**AS Playbook**: NOT AVAILABLE (11th consecutive cycle)

## Core Decisions

1. **3-hour discharge: HE20-21 (skip HE19 energy)**. HE21 DA $31.24 nearly equals HE19 DA $31.14. By holding HE19, full 100 MW is available at HE20 ($34.24, cycle peak) rather than only 66 MW. Net improvement: +$1,164 HE20 full vs partial + $2,062 HE21 new − $3,114 HE19 foregone + $175 HE19 NonSpin = +$287. Evening NL ramp cycle-high +22,931 MW HE17-21 supports extended discharge through HE21.

2. **Charge window: HE09 (100 MW) + HE10 top-off (8.5 MW)**. HE10 = $15.56/MWh absolute 24-hour minimum. HE09 = $17.00/MWh. GR_WEST wind trough 11,083 MW at HE08 (below 11,500 MW WEST_TO_NORTH trigger). SCI ~1.90-2.03 at HE10. CAUTION: constrained to HE09-10 only (not HE11-15) per systematic risk flag — GKS RT price elevated above DA at HE11-15 in two consecutive prior cycles (HOUSTON/SOUTH_MIDDAY_LOCAL 12-20%).

3. **SOC at HE21**: 91.5 MWh (start of HE21). Deliverable = (91.5 − 20.0) × 0.9220 = 65.9 MW → 66 MW. SOC_MIN = 20 enforced exactly.

4. **NonSpin HE01-08 at 50 MW**: Pre-charge hold. Note: actual GKS maintains 60 MW RRS (not NonSpin) per 2026-06-07 actuals. Our recommendation is advisory; actual Smartbidder layer may override.

5. **AS HE11-18: RRS 10 + ECRS 20 + NonSpin 70 = 100 MW total at SOC=200**. ECRS added per continued improvement (20 MW, $0.80-$1.50/MWh). Total AS commitment = full 100 MW headroom.

6. **RegDown HE10 at 30 MW**: Partial charge hour. Charge direction (8.5 MW into battery) leaves 91.5 MW discharge headroom, supporting 30 MW RegDown offer. Expected: $27.60.

7. **No AS HE22-24**: SOC = 20 MWh (floor). Cannot offer discharge-direction AS.

## Key Inputs Applied

- DA HE10 = $15.56 (24-hour minimum — confirmed by solar 25,000+ MW + NL trough 19,417 MW)
- DA HE20 = $34.24 (24-hour maximum — cycle-competitive peak)
- DA HE19 = $31.14, HE21 = $31.24 (HE21 marginally above HE19 — key for 3-hour strategy)
- P(DA>RT) HE20 = 0.641, HE21 = 0.645 — DA>RT base case at 64-65%
- NL ramp HE17→HE21: +22,931 MW (cycle-high June 2026 — exceeds prior peak +19,322 MW)
- HOUSTON_IMPORT P(binding) HE17-22: 30-50% HIGH
- GKS evening E[MCC unconditional]: +$6-10/MWh; conditional: +$15-35/MWh
- WEST_TO_NORTH P(binding) HE09-17: 25-40% HIGH
- GKS midday MCC sign: UNCERTAIN (historical: RT above DA at GKS HE11-15 in 2 of 2 prior high-load days)
- Load peak (YE): 78,925 MW at HE18 (Monday return + solar cliff combination)
- NonSpin DA HE21: $9.89/MWh (highest in forecast; not captured — SOC floor binding)
- Starting SOC: 100 MWh (assumed — standard; 2026-06-07 actuals ended ~20 MWh)
- RTE: 85% (eta_per_side = 0.9220)

## Scenario Distribution

| Scenario | Probability | Revenue | Driver |
|---|---|---|---|
| Low (wind upside, DA -15%, AS 50%) | 15% | $3,500 | Price softening |
| Base (DA at forecast, no MCC) | 35% | $4,659 | Clean execution |
| High (HOUSTON_IMPORT binds, +$15 MCC) | 35% | $7,200 | GKS node uplift |
| Very High (79+ GW + constraint +$35 MCC) | 15% | $10,600 | Load + congestion stress |
Probability-weighted EV: $6,189

## Key Risk

**RT>DA at GKS discharge (structural, ~40% based on observed cycle frequency)**: RTSPP has exceeded DASPP at GKS in 3 of 3 prior discharge cycles. If this persists, DA sell at HE20-21 creates RT imbalance charges offsetting DA revenue. Not changing strategy (EV positive at 60% P(DA>RT)) but flagging for owner: if pattern continues after 2+ more cycles, reconsider DA discharge bid strategy.

## Alternative Trigger

**Stack B (HE19-20 discharge)**: Only if DAM HE19 >= $33 AND HE22 >= $30 at 10:15 CT. Primary plan superior by +$101 in base case.

## Improvement vs Prior Cycle

**New in this cycle**: 3-hour discharge structure (HE20-21) replaces standard 2-hour (HE19-20). Improvement quantified at +$292 base vs 2-hour alternative. First time this 3-hour option has been formally analyzed and adopted as primary. Driven by: HE21 DA $31.24 slightly above HE19 DA $31.14 and cycle-high NL ramp (+22,931 MW) supporting HE21 firmness.

*Source: reports/daily/bess-optimizer/2026-06-09.md*
*bess-optimizer | generated 2026-06-08 07:30 CT*
