# bess-optimizer History — 2026-06-10 (D+1 recommendation generated 2026-06-09)

**Strategy**: Stack A/C Hybrid — HE19-20 Full Energy Discharge + HE21-22 NonSpin Tail
**Base revenue**: $5,184 | Expected (MCC-weighted): $6,513 | Probability-weighted EV: $6,919
**Low**: $3,800 | High**: $8,100 | Very High: $11,000
**Data status**: PRODUCTION — market-analyst PRODUCTION + congestion-analyst Stage 0 heuristic
**AS Playbook**: NOT AVAILABLE

## Core Decisions

1. **Front-shifted 2-hour discharge HE19-20 (not HE20-21)**. Unlike prior day which skipped HE19 energy to get full 100 MW at HE20, today HE19 DA $31.62 is discharged at 100 MW to preserve SOC at HE21 floor (20 MWh) and capture HE21 NonSpin $9.19/MWh × 35 MW = $322 and HE22 NonSpin $8.20 × 35 MW = $287. Net advantage: HE21-22 NonSpin $609 vs energy sacrifice of ~$254 = **+$355 net gain** from front-shifting.

2. **Charge window HE09-10 (unchanged)**. HE09 DA $15.36 (24-hr floor) + HE10 $15.92. SOC: 100 → 192.2 → 200 MWh. Constrained to HE09-10 per systematic midday GKS RT risk (HE11-16), confirmed across prior cycles.

3. **NonSpin bridge HE11-18: 70 MW × 8 hrs × $1.10/MWh avg = $616**. 2026-06-08 actuals confirm NonSpin is the dominant physical AS product ($1,674 of $1,852 physical revenue).

4. **HE21-22 NonSpin tail: 35 MW × $9.19 + 35 MW × $8.20 = $609**. SOC=20 at start of HE21. Deployment cap: 35 MW × 0.5hr / 0.9220 = 19.0 MWh (within 20 MWh buffer — emergency territory but acceptable for AS obligation).

5. **No AS HE23-24**: SOC = 20 MWh (floor); no safe deployment headroom.

6. **RegDown HE10 at 30 MW ($0.75/MWh = $23)**: Partial charge hour; 91.5 MW charge headroom available after 8.5 MW top-off.

## Key Inputs Applied

- DA HE09 = $15.36 (24-hr minimum)
- DA HE10 = $15.92 (second cheapest)
- DA HE19 = $31.62 (+$6.58 spread, largest of day)
- DA HE20 = $34.74 (24-hr maximum)
- DA HE21 = $33.10; NonSpin HE21 = $9.19 → NonSpin tail beats energy here
- NonSpin HE22 = $8.20 (second-highest in day)
- P(DA>RT) HE19 = 0.638, HE20 = 0.649
- HOUSTON_IMPORT P(binding) HE18-22: 28-45% HIGH
- GKS evening E[MCC unconditional]: +$5.5 to +$9.0/MWh
- WEST_TO_NORTH P(binding) HE09-17: 22-38% MEDIUM-HIGH
- NL ramp HE18→HE21: +17,009 MW (HIGH tier, below 2026-06-09 cycle-high +22,931 MW)
- SCI peak HE11: 2.640 (highest raw in June series)
- RTE: 85% (eta_per_side = 0.9220)
- Starting SOC: 100 MWh (assumed standard)

## Scenario Distribution

| Scenario | Probability | Revenue | Driver |
|---|---|---|---|
| Low | 15% | $3,800 | DA softening 15%; NonSpin half-clear |
| Base (no MCC) | 35% | $5,184 | DA at forecast; AS clears at forecast rates |
| High (HOUSTON_IMPORT binds, +$20 MCC) | 35% | $8,100 | GKS nodal uplift $20/MWh × 166 MWh = +$3,320 |
| Very High (81 GW + constraint +$35 MCC) | 15% | $11,000 | Load + congestion stress; NonSpin RT premium |

Probability-weighted EV: $6,919

## Key Risk

**RT>DA at GKS discharge (structural, ~40%)**: Pattern observed 3 of 3 prior discharge cycles. Today HE19 spread is +$6.58 (widest of any discharge hour used to date) — provides more buffer before the spread turns adverse. DA-sell strategy remains EV positive at 64% P(DA>RT).

**NonSpin HE21-22 SOC risk**: At SOC=20, 35 MW NonSpin deployment for 30 min requires 19 MWh from a 20 MWh battery. Very tight. Operator should consider reducing to 25 MW for safety margin.

## Strategic Learning Applied

**New in this cycle**: NonSpin tail strategy at HE21-22 enabled by front-shifting energy discharge from HE20-21 to HE19-20. Triggered by today's exceptionally elevated NonSpin at HE21 ($9.19) and HE22 ($8.20) — the multi-product AS spike (ECRS $2.90, RRS $1.91, RegUp $3.09 simultaneously elevated) was the catalyst. This is a repeatable structure for days where post-solar-cliff AS spike occurs in the hour AFTER the highest-price energy hour: discharge early, hold for AS tail.

*Source: reports/daily/bess-optimizer/2026-06-10.md*
*bess-optimizer | generated 2026-06-09 07:30 CT*
