# bess-optimizer History — 2026-06-11 (D+1 recommendation generated 2026-06-10)

**Strategy**: Stack C — 2-Hour Full Discharge HE20-21 + NonSpin Bridge
**Base revenue**: $4,314 | MCC-weighted: $5,309 | Probability-weighted EV: $6,213
**Low**: $3,200 | High: $7,300 | Very High: $10,900
**Data status**: PRODUCTION — market-analyst REAL + congestion-analyst Stage 0 heuristic
**AS Playbook**: NOT AVAILABLE (12th consecutive cycle)

## Core Decisions

1. **2-hour full discharge HE20-21**. DA HE21 $32.77 (24-hr peak) + HE20 $31.59. Total discharge 165.9 MWh at avg $32.13/MWh = $5,318 gross. Correction from 2026-06-10 plan: front-shifting to HE19-20 was a mistake when HE21 DA energy >> NonSpin threshold. HE21 DA energy ($32.77 × 65.9 MW = $2,159) exceeds NonSpin HE21 ($11.19 × 65.9 = $737) by $1,422. 2-hour energy discharge is clearly dominant.

2. **Charge window HE09 (100 MW) + HE10 top-off (8.5 MW)**. HE09 = $18.11, HE10 = $17.27. Constrained to HE09-10 (not HE11-15) per systematic GKS midday RT risk (WEST_TO_NORTH P(binding) 22-40%, GKS MCC sign UNCERTAIN during HE11-16 on high-load days). Cost: $1,958. Cheaper HE11 ($16.79) avoided deliberately.

3. **NonSpin bridge HE01-08: 50 MW; HE11-18: 70 MW; HE19: 50 MW**. Base AS revenue $954. Production actuals confirm NonSpin as dominant physical AS product on June weekdays.

4. **ECRS excluded from base case**. Zero clearing confirmed 4 consecutive production days (Jun 5-8). Upside only.

5. **RegDown HE10 at 30 MW ($23)**. Partial charge hour; 91.5 MW headroom available.

6. **No AS HE22-24**: SOC = 20 MWh (floor). No safe deployment headroom.

## Key Inputs Applied

- DA HE09 = $18.11 (charge hour primary)
- DA HE10 = $17.27 (charge top-off)
- DA HE11 = $16.79 (24-hr minimum — avoided due to GKS RT risk)
- DA HE20 = $31.59 (discharge hour 1)
- DA HE21 = $32.77 (discharge hour 2 — 24-hr maximum)
- P(DA<RT) evening HE20-21: ~0.58-0.62 (RT upside skew; DA sell accepted for certainty)
- HOUSTON_IMPORT P(binding) HE17-22: 30-48% HIGH
- GKS evening E[MCC unconditional]: +$6-10/MWh; conditional: +$18-40/MWh
- WEST_TO_NORTH P(binding) HE09-17: 22-40% MED-HIGH
- NL ramp HE17-HE21: +22,491 MW (near-series-high June 2026)
- NL at HE21: 53,670 MW (series high, Yes Energy)
- Solar peak HE14: 25,684 MW (YE) / 28,744 MW (Enverus)
- RTE: 85% (eta_per_side = 0.9220)
- Starting SOC: 100 MWh (assumed standard)

## Scenario Distribution

| Scenario | Probability | Revenue | Driver |
|---|---|---:|---|
| Low | 15% | $3,200 | DA -15%; NonSpin 50% clear; no MCC |
| Base (no MCC bind) | 35% | $4,314 | DA at forecast; AS at forecast rates |
| High (HOUSTON_IMPORT binds, +$18 MCC) | 35% | $7,300 | GKS nodal premium 165.9 MWh × $18 = +$2,986 |
| Very High (80.5 GW + $40 MCC) | 15% | $10,900 | Load stress + cascade; NonSpin RT spike |

Probability-weighted EV: $6,213

## Key Risks

1. **RT>DA at GKS discharge (structural, ~40%)**: Pattern 3 of 3 prior cycles. HOUSTON_IMPORT MCC partially offsets. Flat-spread rule applied: HE20 DA $31.59 provides adequate buffer before spread inverts net of RTE losses.

2. **WEST_TO_NORTH floor trigger (GR_WEST HE16 at 268 MW from 11,500 MW trigger, ~25%)**: Daytime congestion escalation. BESS is AS-only HE11-19 — minimal physical RT exposure during constrained window.

3. **SOC assumption (100 MWh start)**: HSL averaging 54.55 MW in 2026-06-08 actuals. If degraded capacity persists, Stack A trigger (front-shift) should be activated via midday HSL telemetry.

## Alternative Trigger

**Stack B (extended partial HE19-20-21)**: Activate if DAM HE19 >= $33.00 AND HE21 >= $34.00 at 10:15 CT. HE19 forecast $25.09 — probability LOW.
**Stack A (front-shift for SOC-limited)**: Activate if HSL telemetry < 50 MW average by HE14. Probability LOW unless battery degradation confirmed.

## Improvement vs Prior Cycle

**Correction**: Reverted to 2-hour HE20-21 discharge after 2026-06-10 incorrectly front-shifted to HE19-20. Root cause of error: compared NonSpin tail to partial HE21 discharge instead of full 65.9 MW discharge. Today's math: HE21 energy $2,159 >> HE21 NonSpin $737. 2-hour discharge dominates by $1,422 at HE21 alone.

*Source: reports/daily/bess-optimizer/2026-06-11.md*
*bess-optimizer | generated 2026-06-10 07:30 CT*
