# bess-optimizer History — 2026-06-12 (D+1 recommendation generated 2026-06-11)

**Strategy**: Stack C — 2-Hour Full Discharge HE20-21 + NonSpin Bridge
**Base revenue (no MCC)**: $5,278 | Mid (unconditional MCC): $6,025 | EV-weighted: $5,993
**Low**: $4,091 | High**: $7,766 | Very High: $10,756
**Data status**: PRODUCTION market-analyst + PRODUCTION congestion-analyst Stage 0 heuristic + PRODUCTION pnl/2026-06-10 (Tenaska)
**AS Playbook**: NOT AVAILABLE (recommend_as_position.py unavailable — self-judgment applied)

## Core Decisions

1. **Charge HE09 100 MW + HE10 top-off 8.5 MW (DA bids only)**. HE09 est. $24.50 — primary charge, SOC 100 -> 192.2 MWh. HE10 $21.19 (24-hr minimum) — top-off to 200 MWh. HE11+ avoided: HOUSTON/SOUTH_MIDDAY_LOCAL trigger conditions both met (load > 60 GW AND cap-out > 11,500 MW) across HE11-16. RT charging at HE11-16 risks paying above-DA price (P 10-18%).

2. **2-hour discharge HE20-21**. HE20 100 MW at $36.50 DA + E[MCC $4.5] = $41.00 effective. HE21 SOC-limited at 66 MW (91.5 MWh post-HE20 SOC, floor 20 MWh) at $40.23 DA + E[MCC $4.5] = $44.73 effective. Total discharge: 166 MW. Net arbitrage spread: $23.84/MWh over break-even ($18.64/MWh net of RTE). DA sell unambiguous.

3. **NonSpin bridge 80 MW HE01-08, 0 MW HE09, 80 MW HE10-19, 0 MW HE20-21, 20 MW HE22-24**. Based on historical actuals ($1,862 for 80 MW all-day, 2026-06-10). ECRS excluded (zero clearing 4+ consecutive days). RRS excluded. AS total: $1,602 estimated.

4. **MCC tailwind included**: E[GKS MCC unconditional] +$3-6/MWh on HE17-22 per congestion-analyst (HOUSTON_IMPORT MEDIUM 18-30%). Midpoint $4.5/MWh x 166 MWh = +$747 unconditional MCC contribution.

5. **No HE22-24 energy**: SOC at 20 MWh floor after HE21 dispatch. HE22 DA $39.86 is prime but physically unreachable. NonSpin 20 MW only from floor.

## Key Inputs Applied

- DA HE09 = $24.50 est. (solar rising, estimated from context)
- DA HE10 = $21.19 (24-hr minimum — Smartbidder confirmed)
- DA HE11 = $22.04 (bottom 2 — avoided for charge per midday RT risk)
- DA HE20 = $36.50 est. (solar cliff onset)
- DA HE21 = $40.23 (24-hr maximum — Smartbidder confirmed)
- DA HE22 = $39.86 (second highest — SOC unavailable)
- HOUSTON_IMPORT P(binding) HE17-22: 18-30% MEDIUM
- GKS E[MCC unconditional]: +$3.0 to +$6.0/MWh (midpoint $4.5)
- GKS E[MCC conditional | binding]: +$10 to +$22/MWh
- WEST_TO_NORTH P(binding): VERY LOW 2-5% (GR_WEST at 3,129 MW trough, SCI < 1.0 all day)
- NL ramp HE17-HE21: +15,683 MW (MEDIUM tier)
- NL at HE21: 53,034 MW (near-series-high)
- Solar cliff HE17-HE21: -22,154 MW
- RTE: 85% (eta_per_side 0.9220)
- Starting SOC: 100 MWh (assumed standard)
- Smartbidder AS prices: NULL (unavailable this cycle)
- Smartbidder DA-RT probability: NULL (unavailable this cycle)

## Scenario Distribution

| Scenario | Probability | Revenue | Driver |
|---|---|---:|---|
| Low | 15% | $4,091 | DA -10%, NonSpin 70%, no MCC |
| Base (no MCC bind) | 35% | $5,278 | DA at forecast; AS at historical rates |
| Mid (unconditional MCC $4.5) | 30% | $6,025 | GKS nodal uplift 166 MWh x $4.5 |
| High (HOUSTON_IMPORT binds, +$15 conditional MCC) | 15% | $7,766 | 166 MWh x $15 incremental |
| Very High (strong bind $30 MCC + NS spike) | 5% | $10,756 | Right-tail; P99 MCC $85 |

Probability-weighted EV: $5,993

## Key Risks

1. **Involuntary RT dispatch (W23 Issue 1, UNRESOLVED)**: Observed -$6,950 RT loss on 2026-06-10. Cannot prevent without root cause confirmation. Present in every cycle.

2. **SOC-limited HE21 at 66 MW**: Full 100 MW requires 200 MWh in SOC; after HE20 100 MW discharge SOC = 91.5 MWh (floor-constrained). HE22 DA $39.86 unavailable.

3. **HOUSTON/SOUTH_MIDDAY_LOCAL RT risk HE11-16**: Avoided for charge. P 10-18% that GKS RTSPP > DASPP. No energy scheduled.

4. **Friday demand fade**: P 20% load 1,500-3,000 MW below forecast; HOUSTON_IMPORT may degrade to LOW. Revenue impact -$750 to -$1,500 vs mid case.

## Key Changes vs 2026-06-11 Recommendation

- **Charge window clarified**: 2026-06-11 plan charged HE09-10 (same). Today explicitly sized HE10 as 8.5 MW top-off (not full 100 MW) based on SOC arithmetic. HE09 100 MW primary.
- **MCC basis reduced**: 2026-06-11 used +$6-10/MWh (HIGH HOUSTON_IMPORT signal). Today uses +$3-6/MWh (MEDIUM) — lower cap-out and lower NL ramp (15,683 vs 22,491 MW).
- **WEST_TO_NORTH signal absent**: 2026-06-11 had WEST_TO_NORTH MED-HIGH (22-40%). Today is VERY LOW (2-5%). Midday GKS MCC sign uncertainty is RESOLVED — positive only (HOUSTON side only, West absent). This removes the "uncertain midday MCC sign" flag from the charge window analysis.

## Alternative Triggers

- **Stack B (HE22 extension)**: If DAM HE22 >= $38 AND Smartbidder NS DA >= $5/MW, add HE22 18 MW from SOC floor.
- **Stack A (SOC-limited)**: If HSL < 70 MW by HE14, front-shift to HE19-20.
- **Reduced discharge**: If Friday load tracking 2,000+ MW below forecast at 09:30 CT, reduce HE20 to 75 MW.

*Source: reports/daily/bess-optimizer/2026-06-12.md*
*bess-optimizer | generated 2026-06-11 07:30 CT*
