# bess-optimizer History — 2026-06-13 (D+1 recommendation generated 2026-06-12)

**Strategy**: Stack C — AS/Energy Mix: Partial HE20 + Full HE21 + SOC-Limited HE22 + NonSpin Bridge HE22-24
**Base revenue (no MCC)**: $5,966 | Mid (unconditional MCC $3/MWh): $6,464 | EV-weighted: $6,386
**Low**: $4,200 | High (HOUSTON_IMPORT binds): $8,456 | Very High: $10,500
**Data status**: PRODUCTION — Smartbidder 06:56 CDT, Yes Energy 12:07Z, Enverus 06:41-06:45 CDT
**AS Playbook**: NOT AVAILABLE (recommend_as_position.py unavailable — self-judgment applied, 13th consecutive cycle)

## Core Decisions

1. **Charge HE10 (100 MW at $18.53) + HE11 top-off (8.5 MW at $18.79)**. HE10 is the 24-hour DA minimum. HE11 is second cheapest. Prior cycles incorrectly prioritized HE09 ($19.50) — corrected this cycle to charge cheapest-first. Savings vs prior pattern: ~$84. WEST_TO_NORTH absent (SCI max 0.565) — no daytime congestion risk from West; local HOUSTON_MIDDAY constraint (P 14-22%) has GKS MCC POSITIVE (RT >= DA at GKS), so charging at DA HE10 is favorable.

2. **Partial discharge HE20 (50 MW) + Full discharge HE21 (100 MW) + SOC-limited HE22 (16 MW)**. HE21 is the DA peak at $32.16. HE20 at $28.54 captures $1,427 via partial dispatch while preserving 50 MW NonSpin capacity. HE22 at 16 MW is SOC-constrained (only 17.3 MWh usable above 20 MWh floor). Total discharge: 166 MW output; 180 MWh SOC drawn.

3. **NonSpin bridge 80 MW HE01-09, 80 MW HE12-18, 50 MW HE19, 50 MW residual HE20, 74 MW HE22, 30 MW HE23-24**. The HE22-23 NS spike ($12.61/$13.18 DA) is the AS highlight — fully exploited via the 74 MW NS at HE22 (SOC-enabled from 37.3 MWh SOC post-HE21) and 30 MW NS at HE23-24 from 20 MWh floor. ECRS excluded (zero clearing 4+ consecutive cycles). RRS excluded (dominated by NS).

4. **Explicit NS vs energy tradeoff at HE22 resolved**: Holding 74 MW NS at HE22 vs discharging yields $606 (calibrated NS) vs additional energy from SOC already depleted to 16 MW max. SOC constraint forces the issue — the only MW of NS vs energy tradeoff at HE22 is on the 84 MW remaining capacity (100 - 16 = 84 MW), where NS at $12.61 × 74 MW = $933 gross dominates.

5. **Saturday weekend adjustments applied**: HOUSTON_IMPORT P(binding) reduced from MEDIUM-HIGH to MEDIUM (20-32%) per Saturday flag. MCC unconditional reduced to $3/MWh (from $4.5/MWh on weekdays). NS clearing confidence on HE22-23 reduced to 65% calibration haircut (weekend lower AS demand uncertainty). Load peak 76.3 GW vs prior day 77.8 GW — muted demand.

## Key Inputs Applied

- DA HE10 = $18.53 (24-hr minimum — primary charge)
- DA HE11 = $18.79 (second cheapest — top-off)
- DA HE09 = $19.50 (excluded — more expensive than HE10/HE11)
- DA HE20 = $28.54 (partial discharge 50 MW)
- DA HE21 = $32.16 (24-hr maximum — full discharge 100 MW)
- DA HE22 = $31.88 (SOC-limited 16 MW + 74 MW NS)
- DA HE23 = $32.06 (floor SOC — 30 MW NS only at $13.18/MWh)
- NS DA HE22 = $12.61/MWh (high-confidence spike — evening reserve tight)
- NS DA HE23 = $13.18/MWh (highest AS price of the day)
- P(DA<RT) HE20-21: 0.629, 0.602 (mild RT upside; DA sell accepted for certainty)
- HOUSTON_IMPORT P(binding) HE19-22: 20-32% MEDIUM (Saturday weekend cap)
- GKS E[MCC unconditional]: +$3.0/MWh on 166 MWh discharge = $498
- GKS E[MCC conditional | binding]: +$15/MWh
- WEST_TO_NORTH P(binding): 2-5% VERY LOW (SCI max 0.565 — structural absence)
- NL ramp HE18-HE21: +20,302 MW (3-hour ramp, post-solar exit)
- Solar peak HE13: 27,278 MW (YE) / 28,519 MW (Enverus) — strong clear-sky day
- GR_WEST trough HE13: 9,832 MW (afternoon weakness — HOUSTON_IMPORT risk driver)
- Load peak HE17: 76,283 MW (moderate Saturday — below crisis thresholds)
- RTE: 85% (eta_per_side 0.9220)
- Starting SOC: 100 MWh (standard assumption)

## Scenario Distribution

| Scenario | Probability | Revenue | Driver |
|----------|------------:|--------:|--------|
| Low | 15% | $4,200 | DA -15%; NS 50% clear; no MCC |
| Base (no MCC bind) | 35% | $5,966 | DA at forecast; AS calibrated 80%/65% |
| Mid (unconditional MCC $3/MWh) | 30% | $6,464 | GKS nodal premium 166 MWh × $3 |
| High (HOUSTON_IMPORT binds, +$15 MCC) | 15% | $8,456 | 166 MWh × $15 incremental conditional |
| Very High (strong bind + NS full spike) | 5% | $10,500 | Right-tail; full NS clearing at $12-13 |
| **EV-weighted** | | **$6,386** | |

## Key Risks

1. **Involuntary RT dispatch (W23 Issue 1, UNRESOLVED)**: Observed 2026-06-05 and 2026-06-10. Not modeled in base revenue. Operator must confirm no RT price-responsive charging bids at HE12-16.

2. **HE22-23 NS clearing uncertainty**: Forecasted at $12.61/$13.18 DA; Saturday load moderation reduces scarcity probability. Downside: NS clears at $2-3/MWh → revenue loss $600-$700.

## Alternative Triggers

- Stack B: DAM HE20 clears < $26/MWh → switch to pure energy HE21-22
- Stack A: HSL < 60 MW by HE14 → front-shift to HE19-20

## Improvements vs Prior Cycle (2026-06-12)

1. **Charge priority corrected**: HE10 primary (not HE09). Savings $84 vs prior pattern.
2. **HE22-23 NS spike explicitly modeled**: 74 MW NS at HE22, 30 MW at HE23-24. Total AS revenue +$900 vs prior approach of 20 MW flat at HE22-24.
3. **Partial HE20 discharge (50 MW) added**: Captures $1,427 energy while preserving NS headroom.
4. **Saturday weekend adjustments**: MCC $3/MWh (not $4.5), NS calibration 65% at spike hours, HOUSTON_IMPORT MEDIUM (not MEDIUM-HIGH).

*Source: reports/daily/bess-stack/2026-06-13.md*
*bess-optimizer | generated 2026-06-12 07:30 CT*
