# bess-optimizer History — 2026-06-14 (D+1 recommendation generated 2026-06-13)

**Strategy**: Stack C — HE21-22 Peak Discharge + NonSpin Bridge
**Base revenue (no MCC)**: $5,541 | MCC-adjusted central: ~$6,231 | Probability-weighted EV: ~$6,530
**Low**: $3,800 | High: $7,381 | Very High: $10,200
**Data status**: market-analyst PRODUCTION | congestion-analyst Stage 0 heuristic PARTIAL | AS playbook NOT AVAILABLE
**Day type**: Sunday (weekend load moderation; HOUSTON_IMPORT P=12-22% vs weekday 20-48%)

## Core Decisions

1. **2-hour discharge HE21 (100 MW full) + HE22 (84 MW SOC-limited).** HE21 $37.04 (24h peak) + HE22 $35.81 (2nd peak). SOC after HE21: 91.5 MWh. Max output HE22 = 91.5 × 0.9220 = 84.3 MW. Total discharge volume: 184 MWh net output. Skipped HE20 (~$35.5) to maximize HE21 full-capacity benefit. Skipped HE19 partial (tested — adding HE19 50 MW reduces HE22 output by 57 MW, net -$310).

2. **Charge window HE9 (100 MW primary, DA $18.37) + HE10 top-off (9 MW, DA $18.59).** Cheapest-first rule applied. HE8 also $18.37 per market-analyst secondary note, but HE9 confirmed as bottom-2 in Smartbidder forecast (alongside HE10). HE11 ($21.14) not used — unjustified premium over HE9-10. No HE11-16 charging (guard rule from 2026-06-10 learning). Full SOC = 200 MWh at HE10 end.

3. **NonSpin 100 MW HE1-8, HE11-18, HE20 (standby hours). 50 MW HE19 (transition). 0 HE21-22 (discharge). 0 HE23-24 (SOC floor ~0).** Revised overnight prior $0.45/MWh applied (vs original $0.10-0.15 — correction from 2026-06-10 actuals showing overnight NS cleared at $0.38-0.48/MWh). Base NS revenue: $824.

4. **HE20 held for NonSpin, not energy discharge.** HE20 DA ~$35.5 skipped. Rationale: concentrating 100% SOC into HE21 ($37.04) and HE22 ($35.81) yields $6,716 gross energy vs HE20+partial HE21 yielding $6,672. Difference $44 + $55 NS at HE20 = $99 net advantage for HE21-22 focus. Also reduces RT exposure in HE20.

5. **ECRS, RRS, RegDown, RegUp excluded from base case.** Zero clearing confirmed in 4+ consecutive production cycles (2026-06-05 through 2026-06-10). Offered at $0.01 ask as pure upside option only.

## Key Inputs Applied

- DA HE9 = $18.37 (charge primary)
- DA HE10 = $18.59 (charge top-off)
- DA HE21 = $37.04 (discharge hour 1 — 24h peak)
- DA HE22 = $35.81 (discharge hour 2)
- DA HE19 = ~$34.6 (skipped per SOC math)
- DA HE20 = ~$35.5 estimated (skipped — HE21 higher, SOC tradeoff unfavorable)
- NonSpin HE21 DA = $6.89; HE22 DA = $13.63 (HE22 NS vs energy: energy $3,008 >> NS $1,363)
- P(DA>RT) HE21 = 0.625, HE22 = 0.650 (Smartbidder hub-level; GKS nodal rule de-listed per W23)
- HOUSTON_IMPORT P(binding) HE20-22 = 12-22% (LOW-MEDIUM; Sunday downgrade from weekday)
- GKS E[MCC unconditional] HE21-22 = +$2.5 to +$5/MWh; central $3.75/MWh
- NL ramp HE18→HE21 = 12,130-12,452 MW (Enverus) vs prior Friday +15,683 MW
- NL HE21 = 52,803-53,611 MW; Sunday load peak ~70,459 MW (Enverus central)
- Solar peak HE13 = 23,193 MW (YE) / 25,956 MW (Enverus)
- RTE = 85% (η_per_side = 0.9220)
- Starting SOC = 100 MWh (assumed standard)
- NonSpin overnight prior: $0.45/MWh (revised upward per 2026-06-10 actuals)

## Strategy Selection Rationale

HE21-22 peak concentration (Option B) vs HE20+partial HE21 (Option A):
- Option A: HE20 (100 MW × $35.5) + HE21 (84.3 MW × $37.04) = $3,550 + $3,122 = $6,672
- Option B: HE21 (100 MW × $37.04) + HE22 (84.3 MW × $35.81) = $3,704 + $3,020 = $6,724
- Option B wins by +$52 on energy; additionally captures HE20 100 MW NonSpin = +$55
- Net advantage: +$107. Option B selected.

HE22 NonSpin vs energy tradeoff:
- SOC at HE22 = 91.5 MWh; max energy = 84.3 MW; max NS = 100 MW
- Energy revenue: 84.3 × $35.81 = $3,020
- NS revenue: 100 × $13.63 = $1,363
- Energy wins by $1,657. No NS-energy hybrid at HE22.

## Alternative Trigger

**Stack B (RT-hold, cancel HE21-22 discharge)**: Activate if:
- DAM HE21 clears > $40/MWh AND ERCOT issues forced outage notification HE15-18 CT day-of
- OR if GKS RT LMP at HE19 exceeds HE19 DA by > $10/MWh (early congestion signal)
Stack B revenue estimate: $4,200-5,500 (NS at elevated RT prices vs foregone energy)

## Lessons Applied from Prior Cycles

- [From 2026-06-11 learning] Cheapest-first charge ordering: HE9 primary ($18.37), HE10 top-off ($18.59)
- [From 2026-06-11 learning] HE22 NS vs energy tradeoff: explicit calculation required when NS > $8/MWh
- [From 2026-06-10 learning] Overnight NonSpin prior revised to $0.45/MWh
- [From 2026-06-10 learning] No RT charging HE11-16 (guard rule enforced)
- [From 2026-06-10 learning] ECRS/RRS excluded from base case

*Source: reports/daily/bess-schedule/2026-06-14.md*
*bess-optimizer | generated 2026-06-13 07:30 CT*
