# GKS BESS — D+1 (2026-06-17) Optimal Revenue Stack [HISTORY COPY]

**생성**: 2026-06-16 07:30 CT
**참조**: `reports/daily/bess-optimizer/2026-06-17.md` (full version)
**전략**: Stack C — DA Energy Arbitrage (HE09-10 충전, HE19-20 방전) + AS Stack (NonSpin HE01-18, RRS HE21-24, ECRS HE22-23, RegDown HE13-15)
**예상 총수익 (EV-weighted)**: ~$7,248 (Base ~$6,248 + MCC unconditional ~$1,020)

## 스케줄 요약

| HE | Mode | Energy MW | RRS | ECRS | NonSpin | RegDown | 비고 |
|----|------|-----------|-----|------|---------|---------|------|
| 01 | Hold | 0 | 0 | 0 | 88 | 0 | SoC=0, NS dispatch 리스크 주의 |
| 02 | Hold | 0 | 0 | 0 | 88 | 0 | |
| 03 | Hold | 0 | 0 | 0 | 88 | 0 | |
| 04 | Hold | 0 | 0 | 0 | 88 | 0 | |
| 05 | Hold | 0 | 0 | 0 | 88 | 0 | |
| 06 | Hold | 0 | 0 | 0 | 88 | 0 | |
| 07 | Hold | 0 | 0 | 0 | 88 | 0 | |
| 08 | Hold | 0 | 0 | 0 | 88 | 0 | |
| 09 | Charge | -100 | 0 | 0 | 0 | 0 | DA $18.89 최저가 충전. SoC 0→100 MWh |
| 10 | Charge | -100 | 0 | 0 | 0 | 0 | DA $18.43 24h 최저. SoC 100→200 MWh |
| 11 | Hold | 0 | 0 | 0 | 88 | 0 | 만충 |
| 12 | Hold | 0 | 0 | 0 | 88 | 0 | |
| 13 | Hold | 0 | 0 | 0 | 68 | 20 | RegDown $3.50 추정 |
| 14 | Hold | 0 | 0 | 0 | 68 | 20 | RegDown $2.15 |
| 15 | Hold | 0 | 0 | 0 | 68 | 20 | RegDown $2.19 |
| 16 | Hold | 0 | 0 | 0 | 88 | 0 | |
| 17 | Hold | 0 | 0 | 0 | 88 | 0 | P(DA>RT) 0.607 |
| 18 | Hold | 0 | 0 | 0 | 88 | 0 | Load peak 78,312 MW |
| 19 | Discharge | +100 | 0 | 0 | 0 | 0 | DA $34.21 + MCC +$5. SoC 200→82.4 MWh |
| 20 | Discharge | +70 | 0 | 0 | 0 | 0 | DA $39.90 + MCC +$7. SoC 82.4→0 MWh |
| 21 | Hold | 0 | 60 | 0 | 0 | 0 | SoC=0 방전불가. RRS 60 MW |
| 22 | Hold | 0 | 40 | 60 | 0 | 0 | ECRS $3.54 피크. RRS+ECRS=100 MW |
| 23 | Hold | 0 | 60 | 40 | 0 | 0 | ECRS $1.89. |
| 24 | Hold | 0 | 60 | 0 | 0 | 0 | RRS overnight 유지 |

*bess-optimizer | history copy | 2026-06-16 07:30 CT*
