# GKS BESS — D+1 (2026-06-18) Optimal Revenue Stack [HISTORY COPY]

**생성**: 2026-06-17 07:30 CT
**참조**: `reports/daily/bess-optimizer/2026-06-18.md` (full version)
**전략**: Stack C — AS-heavy overnight (NonSpin HE5-18) + DA Energy Arbitrage (HE3-4 충전, HE19-21 방전) + AS co-opt (RegDown HE13-15, RRS/ECRS HE21-23)
**예상 총수익 (base)**: ~$7,408 (DA Energy $3,905 + AS $3,503)

## 스케줄 요약

| HE | Mode | Energy MW | RRS | ECRS | NonSpin | RegDown | RegUp | SoC Start | SoC End |
|----|------|-----------|-----|------|---------|---------|-------|-----------|---------|
| 01 | Hold | 0 | 0 | 0 | 20 | 0 | 0 | 10 | 10 |
| 02 | Hold | 0 | 0 | 0 | 20 | 0 | 0 | 10 | 10 |
| 03 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 10 | 95 |
| 04 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 95 | 180 |
| 05 | Hold | 0 | 0 | 0 | 88 | 0 | 0 | 180 | 180 |
| 06 | Hold | 0 | 0 | 0 | 88 | 0 | 0 | 180 | 180 |
| 07 | Hold | 0 | 0 | 0 | 88 | 0 | 0 | 180 | 180 |
| 08 | Hold | 0 | 0 | 0 | 88 | 0 | 0 | 180 | 180 |
| 09 | Charge | -24 | 0 | 0 | 60 | 0 | 0 | 180 | 200 |
| 10 | Hold | 0 | 0 | 0 | 88 | 0 | 0 | 200 | 200 |
| 11 | Hold | 0 | 0 | 0 | 88 | 0 | 0 | 200 | 200 |
| 12 | Hold | 0 | 0 | 0 | 88 | 0 | 0 | 200 | 200 |
| 13 | Hold | 0 | 0 | 0 | 68 | 20 | 0 | 200 | 200 |
| 14 | Hold | 0 | 0 | 0 | 68 | 20 | 0 | 200 | 200 |
| 15 | Hold | 0 | 0 | 0 | 68 | 20 | 0 | 200 | 200 |
| 16 | Hold | 0 | 0 | 0 | 88 | 0 | 0 | 200 | 200 |
| 17 | Hold | 0 | 0 | 0 | 88 | 0 | 0 | 200 | 200 |
| 18 | Hold | 0 | 0 | 0 | 88 | 0 | 0 | 200 | 200 |
| 19 | Discharge | +90 | 10 | 0 | 0 | 0 | 0 | 200 | 110 |
| 20 | Discharge | +90 | 0 | 0 | 0 | 0 | 10 | 110 | 20 |
| 21 | Discharge | +10 | 20 | 10 | 0 | 0 | 0 | 20 | 10 |
| 22 | Hold | 0 | 30 | 20 | 0 | 0 | 0 | 10 | 10 |
| 23 | Hold | 0 | 20 | 0 | 0 | 0 | 0 | 10 | 10 |
| 24 | Hold | 0 | 0 | 0 | 0 | 0 | 0 | 10 | 10 |

*bess-optimizer | history copy | 2026-06-17 07:30 CT*
