# GKS BESS — D+1 (2026-06-19) Optimal Revenue Stack [HISTORY COPY]

**생성**: 2026-06-18 07:30 CT
**참조**: `reports/daily/bess-stack/2026-06-19.md` (full version)
**전략**: Stack A — DA Energy Arbitrage (HE03-04 충전, HE19 부분/HE20 전량 방전) + Evening AS-Heavy (NonSpin HE01-18 + HE19 co-offer + NS/RegUp/ECRS/RRS HE21-23)
**예상 총수익 (Stack A)**: ~$6,562 (DA Energy +$1,471 + AS +$5,091)
**AS playbook prior**: 없음 (recommend_as_position.py 미존재)

## 스케줄 요약 (Stack A)

| HE | Mode | Energy MW | NonSpin MW | RegUp MW | RRS MW | ECRS MW | SoC 시작 | SoC 종료 |
|----|------|-----------|------------|----------|--------|---------|----------|----------|
| 01 | Hold | 0 | 20 | 0 | 0 | 0 | 10 | 10 |
| 02 | Hold | 0 | 20 | 0 | 0 | 0 | 10 | 10 |
| 03 | Charge | -100 | 0 | 0 | 0 | 0 | 10 | 95 |
| 04 | Charge | -100 | 0 | 0 | 0 | 0 | 95 | 180 |
| 05 | Hold | 0 | 88 | 0 | 0 | 0 | 180 | 180 |
| 06 | Hold | 0 | 88 | 0 | 0 | 0 | 180 | 180 |
| 07 | Hold | 0 | 88 | 0 | 0 | 0 | 180 | 180 |
| 08 | Hold | 0 | 88 | 0 | 0 | 0 | 180 | 180 |
| 09 | Hold | 0 | 88 | 0 | 0 | 0 | 180 | 180 |
| 10 | Hold | 0 | 88 | 0 | 0 | 0 | 180 | 180 |
| 11 | Hold | 0 | 88 | 0 | 0 | 0 | 180 | 180 |
| 12 | Hold | 0 | 88 | 0 | 0 | 0 | 180 | 180 |
| 13 | Hold | 0 | 88 | 0 | 0 | 0 | 180 | 180 |
| 14 | Hold | 0 | 88 | 0 | 0 | 0 | 180 | 180 |
| 15 | Hold | 0 | 88 | 0 | 0 | 0 | 180 | 180 |
| 16 | Hold | 0 | 88 | 0 | 0 | 0 | 180 | 180 |
| 17 | Hold | 0 | 88 | 0 | 0 | 0 | 180 | 180 |
| 18 | Hold | 0 | 88 | 0 | 0 | 0 | 180 | 180 |
| 19 | Discharge | +40 | 60 | 0 | 0 | 0 | 180 | 140 |
| 20 | Discharge | +100 | 0 | 0 | 0 | 0 | 140 | 40 |
| 21 | Hold | 0 | 80 | 12 | 0 | 0 | 40 | 40 |
| 22 | Hold | 0 | 80 | 0 | 0 | 12 | 40 | 40 |
| 23 | Hold | 0 | 80 | 0 | 12 | 0 | 40 | 40 |
| 24 | Hold | 0 | 0 | 0 | 0 | 0 | 40 | 40 |

*bess-optimizer | history copy | 2026-06-18 07:30 CT*
