# GKS BESS — D+1 (2026-06-20) Optimal Revenue Stack [HISTORY COPY]

**생성**: 2026-06-19 07:30 CT
**참조**: `reports/daily/bess-optimizer/2026-06-20.md` (full version)
**전략**: Stack A — Overnight Charge (HE03-04) + Evening Energy Discharge (HE19 50 MW / HE20 100 MW / HE21 30 MW) + NonSpin AS-Heavy (HE01-18) + ECRS HE21-23 + RRS HE22-23 + RegDown HE11-13
**예상 총수익 (Stack A)**: ~$9,826-$12,844 (Energy arbitrage $4,714-$6,962 + NonSpin $4,512 + ECRS/RRS/RegDown $600-$1,370)
**초기 SoC 가정**: 40 MWh (history/2026-06-19.md terminal 기반; Tenaska DEGRADED)
**AS playbook prior**: 없음 (자체 판단)
**DA-RT 프레임**: HOUSTON_IMPORT P(binding) 20-30% → HYBRID (DA primary, RT optionality via SoC reservation)

## 스케줄 요약 (Stack A)

| HE | Mode | Energy MW | NonSpin MW | RegUp MW | RegDown MW | RRS MW | ECRS MW | SoC 시작 | SoC 종료 |
|----|------|----------:|----------:|---------:|-----------:|-------:|--------:|--------:|--------:|
| 01 | Hold | 0 | 40 | 0 | 0 | 0 | 0 | 40 | 40 |
| 02 | Hold | 0 | 40 | 0 | 0 | 0 | 0 | 40 | 40 |
| 03 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 40 | 125 |
| 04 | Charge | -88 | 0 | 0 | 0 | 0 | 0 | 125 | 200 |
| 05 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 |
| 06 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 |
| 07 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 |
| 08 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 |
| 09 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 |
| 10 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 |
| 11 | Hold | 0 | 88 | 0 | 20 | 0 | 0 | 200 | 200 |
| 12 | Hold | 0 | 68 | 0 | 20 | 0 | 0 | 200 | 200 |
| 13 | Hold | 0 | 68 | 0 | 20 | 0 | 0 | 200 | 200 |
| 14 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 |
| 15 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 |
| 16 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 |
| 17 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 |
| 18 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 |
| 19 | Discharge | +50 | 50 | 0 | 0 | 0 | 0 | 200 | 150 |
| 20 | Discharge | +100 | 0 | 0 | 0 | 0 | 0 | 150 | 50 |
| 21 | Discharge | +30 | 0 | 0 | 0 | 0 | 30 | 50 | 20 |
| 22 | Hold | 0 | 0 | 0 | 0 | 20 | 20 | 20 | 20 |
| 23 | Hold | 0 | 0 | 0 | 0 | 20 | 20 | 20 | 20 |
| 24 | Hold | 0 | 0 | 0 | 0 | 0 | 0 | 20 | 20 |

*bess-optimizer | history copy | 2026-06-19 07:30 CT*
