# GKS BESS — D+1 (2026-06-22, Monday) Optimal Revenue Stack [HISTORY COPY]

**생성**: 2026-06-21 07:30 CT
**참조**: `reports/daily/bess-optimizer/2026-06-22.md` (full version)
**전략**: Stack A — Duck Curve Midday Charge (HE09-10) + NS-Heavy Morning/Afternoon (HE01-08, HE11-18) + Evening Discharge with NS co-offer (HE19-21)
**예상 총수익 (Stack A)**: ~$7,967 base / ~$8,567 with P50 nodal MCC / range $8,357-$9,557
**초기 SoC 가정**: 100 MWh (50% default; 6/20 terminal SoC unconfirmed — confirm before 08:00 CT)
**AS playbook prior**: ABSENT (자체 판단)
**DA-RT 프레임**: HOUSTON_IMPORT P(binding) 40-58% (HIGH) → DA primary discharge HE19-21; P(DA>RT) 0.55-0.60 afternoon

## 스케줄 요약 (Stack A)

| HE | Mode | Energy MW | NS MW | RRS MW | ECRS MW | RegUp MW | RegDown MW | SoC 시작 | SoC 종료 |
|----|------|----------:|------:|-------:|--------:|---------:|-----------:|--------:|--------:|
| 01 | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 100 | 100 |
| 02 | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 100 | 100 |
| 03 | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 100 | 100 |
| 04 | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 100 | 100 |
| 05 | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 100 | 100 |
| 06 | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 100 | 100 |
| 07 | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 100 | 100 |
| 08 | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 100 | 100 |
| 09 | Charge    | -100 |  0 |  0 |  0 |  0 |  0 | 100 | 185 |
| 10 | Charge    |  -18 | 82 |  0 |  0 |  0 |  0 | 185 | 200 |
| 11 | Hold      |   0 |  68 |  0 |  0 |  0 | 20 | 200 | 200 |
| 12 | Hold      |   0 |  68 |  0 |  0 |  0 | 20 | 200 | 200 |
| 13 | Hold      |   0 |  68 |  0 |  0 |  0 | 20 | 200 | 200 |
| 14 | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 200 | 200 |
| 15 | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 200 | 200 |
| 16 | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 200 | 200 |
| 17 | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 200 | 200 |
| 18 | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 200 | 200 |
| 19 | Discharge |  +50 | 30 |  0 | 20 |  0 |  0 | 200 | 150 |
| 20 | Discharge |  +80 | 20 |  0 |  0 |  0 |  0 | 150 |  70 |
| 21 | Discharge |  +70 | 30 |  0 |  0 |  0 |  0 |  70 |   0 |
| 22 | Hold      |   0 |   0 |  0 |  0 |  0 |  0 |   0 |   0 |
| 23 | Hold      |   0 |   0 |  0 |  0 |  0 |  0 |   0 |   0 |
| 24 | Hold      |   0 |   0 |  0 |  0 |  0 |  0 |   0 |   0 |

**총 방전**: 200 MWh (HE19: 50 + HE20: 80 + HE21: 70)
**총 충전**: 118 MWh gross (100+18 MW); SoC net +100 MWh (85% 효율)
**터미널 SoC**: 0 MWh (energy dispatch path)

## 핵심 전략 판단 요약

1. **야간 충전 대신 낮충전(duck curve) 선택**: HE09-10 ($16.29-16.62/MWh) vs 야간 HE03-04 ($20-20.50/MWh). 낮충전 spread 우위 $4-5/MWh × 100 MWh = +$400-500.
2. **HOUSTON_IMPORT HIGH (40-58%) → 에너지 방전 primary**: GKS 남부 발전 자산은 congestion binding 시 nodal premium. DA 방전 HE19-21에서 에너지 수익 + 조건부 nodal MCC 수익 동시 추구.
3. **NS co-offer 설계**: HE20 20MW NS ($11.2/MWh) + HE21 30MW NS ($15.4/MWh). 에너지 primary이나 나머지 MW에서 NS AS 수익 포착.
4. **RegDown HE11-13**: Solar 23-26 GW 피크 억제 구간 하향 조정 수요 포착.
5. **HE22-24 SoC=0**: 야간 충전 없이 당일 완전 소진. 다음날 SoC=0으로 시작 가정.

## 예상 수익 vs 대안

| 전략 | 예상 수익 | 비고 |
|---|---:|---|
| Stack A (Hybrid) | $7,967 base / $8,567 P50 | 에너지 $5,151 + NS $2,645 + 기타 $170 |
| Stack B (Pure AS) | $5,003 | NS 88MW 전일 + RRS HE22-24 |
| Stack A premium | +$2,964 (+59%) | 에너지 arbitrage 우위 |
| Stack C (Wind Miss) | $8,122 est. | HE20 60E+40NS, HE21 50E+50NS; 풍력 -2GW 시나리오 |

## 리스크 핵심 3가지

1. SoC 가정 오류 (HIGH): 실제 SoC 확인 전까지 HE01-08 NS 제한 조정 필요
2. 풍력 miss -2GW (MEDIUM): Stack C로 전환 — NS 배분 HE20-21 확대
3. DA 가격 미실현 (MEDIUM): HE20 DA 실제 <$22/MWh 시 Stack B 전환 고려

*bess-optimizer | history copy | 2026-06-21 07:30 CT*
