# GKS BESS — D+1 (2026-06-23) Optimal Revenue Stack [HISTORY COPY]

**Generated**: 2026-06-22 07:30 CT
**Reference**: `reports/daily/bess-optimizer/2026-06-23.md` (full version)
**Strategy**: Stack A — Duck Curve Deep Charge (HE10-11) + NS-Heavy Full Day (HE01-09, HE12-18) + Evening Energy Discharge with NS/RRS co-offer (HE19-21)
**Expected total revenue (Stack A base)**: ~$8,471 / ~$9,250 with nodal P50
**Initial SoC assumption**: 100 MWh (50% default — 6/22 terminal unconfirmed; Tenaska DEGRADED)
**AS playbook prior**: ABSENT (self-derived)
**DA-RT framing**: Overall spread DA-RT = −$2.0/MWh (RT upsides); HE21 inverts to +$4.2/MWh; P(DA>RT) 0.66-0.70 HE19-23 → DA energy discharge primary; NS DA-only

## Schedule Summary

| HE | Mode | Energy MW | NS MW | RRS MW | ECRS MW | SoC Start | SoC End |
|----|------|----------:|------:|-------:|--------:|----------:|--------:|
| 01 | Hold      |   0 |  88 |  0 |  0 | 100 | 100 |
| 02 | Hold      |   0 |  88 |  0 |  0 | 100 | 100 |
| 03 | Hold      |   0 |  88 |  0 |  0 | 100 | 100 |
| 04 | Hold      |   0 |  88 |  0 |  0 | 100 | 100 |
| 05 | Hold      |   0 |  88 |  0 |  0 | 100 | 100 |
| 06 | Hold      |   0 |  88 |  0 |  0 | 100 | 100 |
| 07 | Hold      |   0 |  88 |  0 |  0 | 100 | 100 |
| 08 | Hold      |   0 |  88 |  0 |  0 | 100 | 100 |
| 09 | Hold      |   0 |  88 |  0 |  0 | 100 | 100 |
| 10 | Charge    | -100 |   0 |  0 |  0 | 100 | 185 |
| 11 | Charge+NS |  -18 |  82 |  0 |  0 | 185 | 200 |
| 12 | Hold      |   0 |  88 |  0 |  0 | 200 | 200 |
| 13 | Hold      |   0 |  88 |  0 |  0 | 200 | 200 |
| 14 | Hold      |   0 |  88 |  0 |  0 | 200 | 200 |
| 15 | Hold      |   0 |  88 |  0 |  0 | 200 | 200 |
| 16 | Hold      |   0 |  88 |  0 |  0 | 200 | 200 |
| 17 | Hold      |   0 |  88 |  0 |  0 | 200 | 200 |
| 18 | Hold      |   0 |  88 |  0 |  0 | 200 | 200 |
| 19 | Discharge |  +50 |  30 |  0 | 20 | 200 | 150 |
| 20 | Discharge |  +70 |  20 | 10 |  0 | 150 |  80 |
| 21 | Discharge |  +80 |  20 |  0 |  0 |  80 |   0 |
| 22 | Hold      |   0 |   0 |  0 |  0 |   0 |   0 |
| 23 | Hold      |   0 |   0 |  0 |  0 |   0 |   0 |
| 24 | Hold      |   0 |   0 |  0 |  0 |   0 |   0 |

**Total discharge**: 200 MWh (HE19: 50 + HE20: 70 + HE21: 80)
**Total charge**: 118 MWh gross; net +100 MWh (85% efficiency)
**Terminal SoC**: 0 MWh

## Revenue Estimates

| Component | Estimate |
|---|---:|
| Net Energy Arbitrage | $4,611 |
| Non-Spin DA | $3,810 |
| RRS DA | $40 |
| ECRS DA | $10 |
| BASE TOTAL | $8,471 |
| + Nodal MCC P50 | +$750 |
| RANGE | $8,471 − $10,900 |

## Key Risks

1. Initial SoC unconfirmed (Tenaska DEGRADED) — HIGH
2. Solar forecast miss → duck curve trough shift → charge window displacement — HIGH
3. HE22 $32.96 uncaptured due to SoC = 0; potential +$1,648 if SoC > 100 MWh confirmed — MEDIUM

*bess-optimizer | history copy | 2026-06-22 07:30 CT*
