# GKS BESS — D+1 (2026-06-24) History Copy

**Generated**: 2026-06-23 07:30 CT
**Reference**: `reports/daily/bess-optimizer/2026-06-24.md`
**Strategy**: Stack A — Duck Curve Charge (HE10-11) + Non-Spin DA Full Day + Hybrid DA-RT Discharge (HE19-21) + ECRS co-offer HE20-24
**Expected total (base)**: ~$6,056 / ~$6,806 P50 / ~$10,556 P90
**Initial SoC assumption**: 100 MWh (Rule 7 default — 2026-06-23 terminal unconfirmed)
**HOUSTON_IMPORT P(binding)**: HIGH 50-68% (series record NL ramp +22,371 MW)
**Standing rules applied**: Rule 1, Rule 2, Rule 6, Rule 7, Rule 8
**Key decision**: Hybrid DA-RT at HE19-21 (Rule 6). 110 MWh DA sell. 90 MWh terminal SoC held for RT optionality at HE22-23.

## Schedule Summary

| HE | Mode | Energy MW | NS MW | ECRS MW | SoC Start | SoC End |
|----|------|----------:|------:|--------:|----------:|--------:|
| 01 | Hold/AS |   0 | 88 |  0 | 100 | 100 |
| 02 | Hold/AS |   0 | 88 |  0 | 100 | 100 |
| 03 | Hold/AS |   0 | 88 |  0 | 100 | 100 |
| 04 | Hold/AS |   0 | 88 |  0 | 100 | 100 |
| 05 | Hold/AS |   0 | 88 |  0 | 100 | 100 |
| 06 | Hold/AS |   0 | 88 |  0 | 100 | 100 |
| 07 | Hold/AS |   0 | 88 |  0 | 100 | 100 |
| 08 | Hold/AS |   0 | 88 |  0 | 100 | 100 |
| 09 | Hold/AS |   0 | 88 |  0 | 100 | 100 |
| 10 | Charge | -100 |  0 |  0 | 100 | 185 |
| 11 | Charge+NS |  -18 | 72 |  0 | 185 | 200 |
| 12 | Hold/AS |   0 | 88 |  0 | 200 | 200 |
| 13 | Hold/AS |   0 | 88 |  0 | 200 | 200 |
| 14 | Hold/AS |   0 | 88 |  0 | 200 | 200 |
| 15 | Hold/AS |   0 | 88 |  0 | 200 | 200 |
| 16 | Hold/AS |   0 | 88 |  0 | 200 | 200 |
| 17 | Hold/AS |   0 | 88 |  0 | 200 | 200 |
| 18 | Hold/AS |   0 | 88 |  0 | 200 | 200 |
| 19 | Discharge+NS | +50 | 30 |  0 | 200 | 150 |
| 20 | Discharge+NS+ECRS | +40 | 20 | 20 | 150 | 110 |
| 21 | Discharge+NS+ECRS | +20 | 20 | 20 | 110 |  90 |
| 22 | Hold+AS |   0 | 88 | 20 |  90 |  90 |
| 23 | Hold+AS |   0 | 88 | 20 |  90 |  90 |
| 24 | Hold+AS |   0 | 88 | 20 |  90 |  90 |

**DA Energy sell**: 110 MWh. **DA charge**: 118 MWh gross. **Terminal SoC**: 90 MWh.

*bess-optimizer | history copy | 2026-06-23 07:30 CT*
