# GKS BESS — D+1 (2026-06-25) History Copy

**Generated**: 2026-06-24 07:30 CT
**Reference**: `reports/daily/bess-optimizer/2026-06-25.md`
**Strategy**: Stack A — Duck Curve Charge (HE10-11) + Non-Spin DA Full Day + RegDown HE19 + Hybrid DA-RT Discharge (HE20-21) + NS-Primary HE22 + ECRS HE20-24 + RT Optionality HE22-24
**Expected total**: $5,132 base / ~$8,675 P50 / ~$12,000 P90
**Initial SoC assumption**: 100 MWh (Rule 7 default — 2026-06-24 terminal unconfirmed)
**HOUSTON_IMPORT P(binding)**: HIGH 52-70% (series record NL ramp +24,437 MW YE)
**WEST_TO_NORTH P(binding)**: MEDIUM 28-40% (GR_WEST 17,500-17,900 MW)
**Rule 3 triggered**: Non-Spin HE22 $9.98/MWh > $8/MWh threshold — NS-primary at HE22; INC virtual coordination flag to dart-virtual-trader
**Standing rules applied**: Rule 1, Rule 2, Rule 3 (triggered), Rule 6, Rule 7, Rule 8

## Schedule Summary

| HE | Mode | Energy MW | NS MW | ECRS MW | RegDn MW | SoC Start | SoC End |
|----|------|----------:|------:|--------:|----------:|----------:|--------:|
| 01 | Hold/AS |  0 | 88 |  0 |   0 | 100 | 100 |
| 02 | Hold/AS |  0 | 88 |  0 |   0 | 100 | 100 |
| 03 | Hold/AS |  0 | 88 |  0 |   0 | 100 | 100 |
| 04 | Hold/AS |  0 | 88 |  0 |   0 | 100 | 100 |
| 05 | Hold/AS |  0 | 88 |  0 |   0 | 100 | 100 |
| 06 | Hold/AS |  0 | 88 |  0 |   0 | 100 | 100 |
| 07 | Hold/AS |  0 | 88 |  0 |   0 | 100 | 100 |
| 08 | Hold/AS |  0 | 88 |  0 |   0 | 100 | 100 |
| 09 | Hold/AS |  0 | 88 |  0 |   0 | 100 | 100 |
| 10 | Charge | -100 |  0 |  0 |   0 | 100 | 185 |
| 11 | Charge+NS | -18 | 72 |  0 |   0 | 185 | 200 |
| 12 | Hold/AS |  0 | 88 |  0 |   0 | 200 | 200 |
| 13 | Hold/AS |  0 | 88 |  0 |   0 | 200 | 200 |
| 14 | Hold/AS |  0 | 88 |  0 |   0 | 200 | 200 |
| 15 | Hold/AS |  0 | 88 |  0 |   0 | 200 | 200 |
| 16 | Hold/AS |  0 | 88 |  0 |   0 | 200 | 200 |
| 17 | Hold/AS |  0 | 88 |  0 |   0 | 200 | 200 |
| 18 | Hold/AS |  0 | 88 |  0 |   0 | 200 | 200 |
| 19 | AS-Primary |  0 | 50 |  0 | 100 | 200 | 200 |
| 20 | Hybrid+ECRS | +30 | 50 | 20 |   0 | 200 | 170 |
| 21 | RT-Primary+ECRS | +20 | 20 | 20 |   0 | 170 | 150 |
| 22 | AS+RT-Hold |  0 | 80 | 20 |   0 | 150 | 150 |
| 23 | AS+RT-Hold |  0 | 88 | 20 |   0 | 150 | 150 |
| 24 | Hold/AS |  0 | 88 | 20 |   0 | 150 | 150 |

**DA Energy sell**: 50 MWh (HE20: 30 + HE21: 20). **DA charge**: ~118 MWh gross (~100 MWh net). **Terminal SoC**: 150 MWh (RT optionality buffer).

*bess-optimizer | history copy | 2026-06-24 07:30 CT*
