# GKS BESS — D+1 (2026-06-26) History Copy

**Generated**: 2026-06-25 07:30 CT
**Reference**: `reports/daily/bess-optimizer/2026-06-26.md`
**Strategy**: Stack A — Duck Curve Charge HE10-11 + Non-Spin DA Full Day + Hybrid DA-RT Discharge HE19-21 (Rule 6 MEDIUM) + NS-Primary HE22 (Rule 3) + ECRS HE19-23 (Rule 1) + RT Optionality HE22-24
**Expected total**: $5,802 base / ~$6,400 P50 / ~$9,800 P90
**Initial SoC**: 100 MWh (Rule 7 default)
**HOUSTON_IMPORT P(binding)**: MEDIUM 30-45%
**Rule 3 triggered**: Non-Spin HE22 $10.52/MWh > $8/MWh threshold
**Standing rules applied**: Rule 1, Rule 2, Rule 3, Rule 6, Rule 7, Rule 8

## Schedule Summary

| HE | Mode | Energy MW | NS MW | ECRS MW | SoC Start | SoC End |
|----|------|----------:|------:|--------:|----------:|--------:|
| 01 | Hold/AS |  0 | 88 |  0 | 100 | 100 |
| 02 | Hold/AS |  0 | 88 |  0 | 100 | 100 |
| 03 | Hold/AS |  0 | 88 |  0 | 100 | 100 |
| 04 | Hold/AS |  0 | 88 |  0 | 100 | 100 |
| 05 | Hold/AS |  0 | 88 |  0 | 100 | 100 |
| 06 | Hold/AS |  0 | 88 |  0 | 100 | 100 |
| 07 | Hold/AS |  0 | 88 |  0 | 100 | 100 |
| 08 | Hold/AS |  0 | 88 |  0 | 100 | 100 |
| 09 | Hold/AS |  0 | 88 |  0 | 100 | 100 |
| 10 | Charge | -100 |  0 |  0 | 100 | 185 |
| 11 | Charge+AS |  -18 | 72 | 10 | 185 | 200 |
| 12 | Hold/AS |  0 | 88 |  0 | 200 | 200 |
| 13 | Hold/AS |  0 | 88 |  0 | 200 | 200 |
| 14 | Hold/AS |  0 | 88 |  0 | 200 | 200 |
| 15 | Hold/AS |  0 | 88 |  0 | 200 | 200 |
| 16 | Hold/AS |  0 | 88 |  0 | 200 | 200 |
| 17 | Hold/AS |  0 | 88 |  0 | 200 | 200 |
| 18 | Hold/AS |  0 | 88 |  0 | 200 | 200 |
| 19 | Hybrid+AS | +50 | 30 | 20 | 200 | 150 |
| 20 | Hybrid+AS | +30 | 50 | 20 | 150 | 120 |
| 21 | Hybrid+AS | +20 | 60 | 20 | 120 | 100 |
| 22 | NS-Primary+ECRS |  0 | 80 | 20 | 100 | 100 |
| 23 | AS+RT-Hold |  0 | 88 | 12 | 100 | 100 |
| 24 | AS+RT-Hold |  0 | 88 |  0 | 100 | 100 |

**DA Energy sell**: 100 MWh (HE19: 50 + HE20: 30 + HE21: 20). **DA charge**: 118 MWh gross / 100 MWh net (RTE 85%). **Terminal SoC**: 100 MWh.

*bess-optimizer | history copy | 2026-06-25 07:30 CT*
