# GKS BESS — D+1 (2026-06-28) History Copy

**Generated**: 2026-06-27 07:30 CT
**Reference**: `reports/daily/bess-optimizer/2026-06-28.md`
**Strategy**: Stack C — NS Anchor + Duck Curve Arb + ECRS Rule 1 HE19-22
**Expected total (gross)**: $5,822 | P50: $4,932 (Rule 2 haircut)
**Initial SoC**: 100 MWh (ASSUMED, Rule 7)
**HOUSTON_IMPORT P(binding)**: MEDIUM 28-40%
**Rule 1 triggered**: ECRS 20 MW HE19, HE20, HE22
**Rule 3 triggered**: NS DA HE21 $10.96 > $8/MWh (HIGH scarcity — notify dart-virtual-trader)
**Rule 6 applied**: DA-primary (spread +$11.87 at HE21; P(DA>RT)=0.670)
**Standing rules applied**: Rule 1, Rule 2, Rule 3, Rule 6, Rule 7, Rule 8
**W25 haircut**: ACTIVE

## Schedule Summary

| HE | Mode | Energy MW | NS MW | ECRS MW | SoC Start | SoC End |
|----|------|----------:|------:|--------:|----------:|--------:|
| 01 | Idle/NS | 0 | 75 | 0 | 100 | 100 |
| 02 | Idle/NS | 0 | 75 | 0 | 100 | 100 |
| 03 | Idle/NS | 0 | 75 | 0 | 100 | 100 |
| 04 | Idle/NS | 0 | 75 | 0 | 100 | 100 |
| 05 | Idle/NS | 0 | 75 | 0 | 100 | 100 |
| 06 | Idle/NS | 0 | 75 | 0 | 100 | 100 |
| 07 | Idle/NS | 0 | 75 | 0 | 100 | 100 |
| 08 | Idle/NS | 0 | 75 | 0 | 100 | 100 |
| 09 | Idle/NS | 0 | 75 | 0 | 100 | 100 |
| 10 | Charge | -100 | 0 | 0 | 100 | 185 |
| 11 | Charge+NS | -18 | 82 | 0 | 185 | 200 |
| 12 | Idle/NS | 0 | 75 | 0 | 200 | 200 |
| 13 | Idle/NS | 0 | 75 | 0 | 200 | 200 |
| 14 | Idle/NS | 0 | 75 | 0 | 200 | 200 |
| 15 | Idle/NS | 0 | 75 | 0 | 200 | 200 |
| 16 | Idle/NS | 0 | 75 | 0 | 200 | 200 |
| 17 | Idle/NS | 0 | 75 | 0 | 200 | 200 |
| 18 | Idle/NS | 0 | 75 | 0 | 200 | 200 |
| 19 | Idle/NS+ECRS | 0 | 75 | 20 | 200 | 200 |
| 20 | Idle/NS+ECRS | 0 | 75 | 20 | 200 | 200 |
| 21 | Discharge | +100 | 0 | 0 | 200 | 82 |
| 22 | Discharge+ECRS | +70 | 0 | 20 | 82 | 0 |
| 23 | Idle | 0 | 0 | 0 | 0 | 0 |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 |

**DA Energy sell**: 170 MWh (HE21: 100 MW + HE22: 70 MW)
**DA charge**: 118 MWh grid draw (HE10: 100 + HE11: 18) → 100 MWh stored (85% RTE)
**Terminal SoC**: 0 MWh (fully discharged at HE22 end)

*bess-optimizer | history copy | 2026-06-27 07:30 CT*
