# GKS BESS — D+1 (2026-06-29 Monday) History Copy

**Generated**: 2026-06-28 07:30 CT
**Reference**: `reports/daily/bess-optimizer/2026-06-29.md`
**Strategy**: Stack C — NS Scarcity Anchor + Duck Curve Charge + HE19 Energy Bridge
**Expected total (gross)**: $6,184 | P50: $5,769 (Rule 2 haircut on DA Energy)
**Initial SoC**: 100 MWh (ASSUMED, Rule 7)
**HOUSTON_IMPORT P(binding)**: MEDIUM-HIGH 35-50% (Monday, no weekend discount)
**Rule 1 triggered**: ECRS 20 MW HE20-23 (summer heat season)
**Rule 3 triggered**: NS HE21 $8.847/MWh > $8.00 HIGH threshold — NS primary at HE20-24
**Rule 6 applied**: DA-primary (DA-RT spread +$8.95 at HE19, +$10.33 at HE20; P(DA>RT) HE20=69.9%)
**Standing rules applied**: Rule 1, Rule 2, Rule 3, Rule 6, Rule 7, Rule 8
**W25 haircut**: PARTIALLY ACTIVE (HE20-24 only; HE17-19 below 15,000 MW threshold — first partial cycle)

## Schedule Summary

| HE | Mode | Energy MW | NS MW | ECRS MW | SoC Start | SoC End |
|----|------|----------:|------:|--------:|----------:|--------:|
| 01 | Idle/NS | 0 | 75 | 0 | 100 | 100 |
| 02 | Idle/NS | 0 | 75 | 0 | 100 | 100 |
| 03 | Idle/NS | 0 | 75 | 0 | 100 | 100 |
| 04 | Idle/NS | 0 | 75 | 0 | 100 | 100 |
| 05 | Idle/NS | 0 | 75 | 0 | 100 | 100 |
| 06 | Idle/NS | 0 | 75 | 0 | 100 | 100 |
| 07 | Idle/NS | 0 | 75 | 0 | 100 | 100 |
| 08 | Idle/NS | 0 | 75 | 0 | 100 | 100 |
| 09 | Idle/NS | 0 | 75 | 0 | 100 | 100 |
| 10 | Charge | -100 | 0 | 0 | 100 | 185 |
| 11 | Charge+NS | -18 | 75 | 0 | 185 | 200 |
| 12 | Idle/NS | 0 | 75 | 0 | 200 | 200 |
| 13 | Idle/NS | 0 | 75 | 0 | 200 | 200 |
| 14 | Idle/NS | 0 | 75 | 0 | 200 | 200 |
| 15 | Idle/NS | 0 | 75 | 0 | 200 | 200 |
| 16 | Idle/NS | 0 | 75 | 0 | 200 | 200 |
| 17 | Idle/NS | 0 | 75 | 0 | 200 | 200 |
| 18 | Idle/NS | 0 | 75 | 0 | 200 | 200 |
| 19 | Discharge | +100 | 0 | 0 | 200 | 82 |
| 20 | NS+ECRS | 0 | 75 | 20 | 82 | 82 |
| 21 | NS+ECRS | 0 | 75 | 20 | 82 | 82 |
| 22 | NS+ECRS | 0 | 75 | 20 | 82 | 82 |
| 23 | NS+ECRS | 0 | 75 | 20 | 82 | 82 |
| 24 | Idle/NS | 0 | 75 | 0 | 82 | 82 |

**DA Energy sell**: 100 MWh (HE19: 100 MW)
**DA charge**: 118 MWh grid draw (HE10: 100 + HE11: 18) → 100.3 MWh stored (85% RTE)
**Terminal SoC**: 82.4 MWh (~41% DoD)
**Key differentiator vs prior days**: Energy discharge moved to HE19 (pre-congestion window) to enable NS+ECRS at HE20-23. NS HE20-23 at $6.24-$9.52/MWh is the dominant revenue driver ($2,509). This is the first day Rule 3 HIGH threshold was triggered with actual Smartbidder AS price data (prior cycles used self-estimates).

*bess-optimizer | history copy | 2026-06-28 07:30 CT*
