# GKS BESS — D+1 (2026-06-30 Tuesday) History Copy

**Generated**: 2026-06-29 07:30 CT
**Reference**: `reports/daily/bess-optimizer/2026-06-30.md`
**Strategy**: Stack B — Energy Arbitrage Primary (HE20 60 MW + HE21 100 MW Discharge) + NS Overlay
**Expected total (gross)**: $17,385 | P50: $14,730 (Rule 2 haircut on DA Energy)
**Initial SoC**: 100 MWh (ASSUMED, Rule 7)
**HOUSTON_IMPORT P(binding)**: MEDIUM-HIGH 36-52% (Tuesday weekday, no weekend discount)
**Rule 1 triggered**: ECRS 20 MW HE19, HE22-23 (summer heat season)
**Rule 3 check**: NS self-est HE21 $9/MWh > $8 HIGH threshold — but energy EV ($10,200) >> NS EV ($675) at HE21; energy selected per explicit EV comparison (Action 2, learnings 2026-06-27)
**Rule 6 applied**: HOUSTON_IMPORT 36-52% MEDIUM-HIGH → RT-primary bias; DA Energy bids filed with ±20 MW RT adjustment window; HE20 limited to 60 MW DA to allow 40 MW NS co-offer and RT headroom
**Rule 7 applied**: SoC = 100 MWh assumed
**Rule 8 disclosure**: included
**W25 haircut**: PARTIALLY ACTIVE (same as 2026-06-29: HE17 below 15,000 MW no haircut; HE18-24 above 15,000 MW haircut ×0.85 active)
**PLAYBOOK PRIOR**: N/A (recommend_as_position.py 미실행 — 17th+ consecutive absent cycle)
**Data quality**: Energy prices SELF-ESTIMATED; AS prices SELF-ESTIMATED; NO Smartbidder this cycle

## Schedule Summary

| HE | Mode | Energy MW | ECRS MW | NonSpin MW | SoC Start | SoC End |
|----|------|----------:|--------:|----------:|----------:|--------:|
| 01 | Idle/NS | 0 | 0 | 75 | 100 | 100 |
| 02 | Idle/NS | 0 | 0 | 75 | 100 | 100 |
| 03 | Idle/NS | 0 | 0 | 75 | 100 | 100 |
| 04 | Idle/NS | 0 | 0 | 75 | 100 | 100 |
| 05 | Idle/NS | 0 | 0 | 75 | 100 | 100 |
| 06 | Idle/NS | 0 | 0 | 75 | 100 | 100 |
| 07 | Idle/NS | 0 | 0 | 75 | 100 | 100 |
| 08 | Idle/NS | 0 | 0 | 75 | 100 | 100 |
| 09 | Idle/NS | 0 | 0 | 75 | 100 | 100 |
| 10 | Charge | -94 | 0 | 0 | 100 | 180 |
| 11 | Idle/NS | 0 | 0 | 75 | 180 | 180 |
| 12 | Idle/NS | 0 | 0 | 75 | 180 | 180 |
| 13 | Idle/NS | 0 | 0 | 75 | 180 | 180 |
| 14 | Idle/NS | 0 | 0 | 75 | 180 | 180 |
| 15 | Idle/NS | 0 | 0 | 75 | 180 | 180 |
| 16 | Idle/NS | 0 | 0 | 75 | 180 | 180 |
| 17 | Idle/NS | 0 | 0 | 75 | 180 | 180 |
| 18 | Idle/NS | 0 | 0 | 75 | 180 | 180 |
| 19 | Idle/NS+ECRS | 0 | 20 | 75 | 180 | 180 |
| 20 | Discharge+NS | +60 | 0 | 40 | 180 | 120 |
| 21 | Discharge | +100 | 0 | 0 | 120 | 20 |
| 22 | Idle/NS+ECRS | 0 | 20 | 75 | 20 | 20 |
| 23 | Idle/NS+ECRS | 0 | 20 | 75 | 20 | 20 |
| 24 | Idle/NS | 0 | 0 | 75 | 20 | 20 |

**DA Energy sell**: 160 MWh total (HE20: 60 MW, HE21: 100 MW)
**DA charge**: 94 MWh grid draw (HE10: 94 MW) → 80 MWh stored (85% RTE)
**Terminal SoC**: 20 MWh (10% DoD floor — minimum state; ops must plan 2026-07-01 charging from HE01 onward)
**Key differentiator vs 2026-06-29**: Energy prices at HE20-21 are 3x higher ($92-102/MWh vs $30-35) → energy arbitrage dominates; NS-primary (Stack C) from yesterday is abandoned in favor of peak energy discharge. Rule 3 NS HIGH threshold triggered (self-est $9/MWh at HE21) but explicit EV comparison shows energy 12x more valuable. Stack shift from C to B is driven by price regime change.

*bess-optimizer | history copy | 2026-06-29 07:30 CT*
