# BESS Optimizer — History — 2026-07-01 (D+1 recommendation issued 2026-06-30)

**Primary recommendation**: Stack D — Extended Charge + Full Peak Discharge
**Alternative**: Stack C (Mix) — trigger: GR_WEST > 13,500 MW at HE9 RT observation or DA HE21 clears below $33

## Primary Schedule Summary

| Period | Hours | Action | MW | Venue | SoC End |
|---|---|---|---|---|---|
| Charge block 1 | HE9 | Charge DA | -100 | DA | 85 MWh |
| Charge block 2 | HE10 | Charge DA | -100 | DA | 170 MWh |
| Charge block 3 | HE11 | Charge DA | -35 | DA | ~200 MWh |
| Hold / AS | HE12-19 | AS-Only (RRS 30 + ECRS 40) | 0 | DA | 200 MWh |
| Discharge 1 | HE20 | Discharge DA | +100 | DA | 100 MWh |
| Discharge 2 | HE21 | Discharge DA | +100 | DA | 0 MWh |
| Post-discharge AS | HE22-24 | AS (NS 50 + ECRS 30 + RegUp 20) | 0 | DA | 0 MWh |
| Overnight AS | HE1-8 | AS (RRS 30 + ECRS 20) | 0 | DA | 0 MWh |

## Key Prices at Decision Time

- DA HE21: $36.64/MWh (highest of day)
- DA HE20: $35.46/MWh (second highest)
- DA HE10: $17.40/MWh (cheapest charge hour)
- DA HE11: $17.32/MWh (cheapest overall)
- DA HE9: $18.79/MWh (third charge hour)
- DA-RT spread HE21: +$11.87/MWh (series high)
- P(DA>RT) HE22: 0.720 (series peak)
- NonSpin DA HE22: $11.74/MWh (highest AS price of day)

## Expected Revenue at Issuance

- Energy arbitrage (net): $2,983.9
- AS revenue (all hours): $1,740.6
- Total: $4,724
- Charge cost: $4,225.9 (HE9: $1,879 + HE10: $1,740 + HE11: $606)
- Discharge revenue: $7,209.8 (HE20: $3,546 + HE21: $3,664)

## Decision Rationale

1. Strong DA premium structure (DA-RT spread +$2.90 average, never negative) — full DA energy strategy correct.
2. HE21 is the single highest-priced DA hour ($36.64); P(DA>RT) = 0.652. Concentrated discharge in HE20-21 captures the evening ramp maximum.
3. Third charge hour (HE11, -35 MW) costs only $607 but enables 30 additional MWh of discharge at $36/MWh — marginal IRR clearly positive.
4. HE22-24 battery-empty AS window (NonSpin $8.4-$11.7) is the most valuable AS window of the day. Full 100 MW capacity offered here.
5. AS in HE1-8 and HE12-19 is baseline income from idle capacity — no SoC consumed.

## Congestion Flags

- HOUSTON_IMPORT_345 binding HE20-22 (P=38-55%, Stage 0): unmodeled upside of +$3-6/MWh on GKS effective LMP if binding. Could add $300-600 to actual revenue vs model.
- GKS MCC HE9-15: -$3.0 expected (Finding 7 solar suppression) — charge cost ~$225 lower than modeled if realized.
- Net congestion impact: directionally favorable (lowers charge cost, raises discharge revenue).

## Alternative Trigger Conditions

- Execute Stack C instead if: GR_WEST > 13,500 MW observed at RT HE9, OR DA HE21 clears below $33/MWh.
- Stack C delta vs D: -$179 expected revenue. Stack C schedule: 2h charge HE10-11 (not HE9), 70+100 MW discharge HE20-21.
