# BESS Optimizer — History — 2026-07-02 (D+1 recommendation issued 2026-07-01)

**Primary recommendation**: Stack A — AS-Heavy + 2-hour Energy Arbitrage (HE20+HE21)
**Alternative**: Stack B — HE19+HE20 discharge. Trigger: DA HE20 clears below $37 OR Enverus wind actual falls >2,000 MW below forecast.

## Primary Schedule Summary

| Period | Hours | Action | MW | Venue | SoC End |
|---|---|---|---|---|---|
| AS overnight | HE1-8 | Standby / NS 80 + ECRS 10 + RRS 10 | 0 | DA | 0 MWh |
| Charge 1 | HE9 | Charge DA (partial) | -30 | DA | 26.1 MWh |
| Charge 2 | HE10 | Charge DA | -100 | DA | 113.1 MWh |
| Charge 3 | HE11 | Charge DA | -100 | DA | 200.0 MWh |
| Hold + AS | HE12-18 | Standby / NS 50 + ECRS 20 + RRS 20 | 0 | DA | 200 MWh |
| Hybrid AS | HE19 | Standby / NS 50 + ECRS 20 + RRS 15 (Rule 6) | 0 | DA | 200 MWh |
| Discharge 1 | HE20 | Discharge DA | +100 | DA | 100 MWh |
| Discharge 2 | HE21 | Discharge DA | +100 | DA | 0 MWh |
| Post-discharge AS | HE22-24 | NS 70 + ECRS 20 + RRS 10 (Rule 3 + Rule 1) | 0 | DA | 0 MWh |

## Key Prices at Decision Time

- DA HE20: $40.5/MWh (highest of day, single best discharge hour)
- DA HE21: $35.5/MWh (second highest)
- DA HE19: $35.8/MWh (third highest — held for AS per Rule 6 Hybrid)
- DA HE10: $16.6/MWh (cheapest charge hour, day minimum)
- DA HE11: $18.2/MWh (second cheapest)
- DA HE9: $18.3/MWh (partial charge to fill 200 MWh)
- DA-RT spread HE20: +$13.2/MWh (strong DA premium)
- DA-RT spread HE21: +$9.7/MWh
- P(DA>RT) HE21: 69.8%
- Non-Spin DA HE22: $9.1/MWh (Rule 3 high-scarcity condition triggered)
- ECRS DA HE21: $4.29/MWh
- HOUSTON_IMPORT_345 P(binding): 15-28% (LOW-MEDIUM) → Rule 6 Hybrid applied

## Expected Revenue at Issuance

- DA Energy discharge (raw): $7,600.00 (HE20: $4,050 + HE21: $3,550)
- DA Energy charge cost: -$4,029.00 (HE9: -$549 + HE10: -$1,660 + HE11: -$1,820)
- DA Energy net (0.80x haircut applied): +$2,051.00
- Non-Spin: +$3,340.00
- ECRS: +$241.20
- RRS: +$69.70
- Total: $5,701.90

## Decision Rationale

1. DA-RT spread HE20 +$13.2/MWh is the strongest single-hour signal of the day. Full 100 MW DA discharge here is unambiguous.
2. HE21 second at +$9.7/MWh spread and P(DA>RT)=69.8%. 2-hour HE20+HE21 block optimally uses 200 MWh.
3. HE19 held for AS (Hybrid Rule 6): HOUSTON_IMPORT P=15-28% creates conditional upside if binding; retaining SoC at HE19 preserves this optionality. HE19 AS earns $211 (NS+ECRS+RRS).
4. Non-Spin HE22 $9.1/MWh triggers Rule 3 high-scarcity — post-discharge battery-empty window captures this premium without SoC conflict.
5. Rule 1 (ECRS summer): ECRS offered at 10-20 MW in all non-charge hours. HE21 ECRS value highest ($4.29/MWh).
6. Charge pattern: HE10 (cheapest) 100 MW + HE11 100 MW + HE9 30 MW partial. Three charge hours needed to fill 200 MWh given 87% efficiency.

## Congestion Flags (Stage 0, LOW weight)

- HOUSTON_IMPORT_345 HE20-22: P=15-28% — Rule 6 Hybrid applied. Conditional upside if binding (+$1-$3.5/MWh GKS MCC premium per Stage 0 estimate).
- GKS MCC HE9-15: -$3.5 expected (Finding 7 solar suppression) — directionally lowers effective charge cost.
- Both effects directionally favorable but LOW confidence (Stage 0, no hub-pair LMP data).

## SoC Initialization

- Initial SoC: 0 MWh (ASSUMED)
- Basis: 2026-07-01 recommendation terminal SoC = 0 MWh (fully discharged after HE20-21 discharge)
- Rule 7 applied. Tenaska actual SoC not confirmed (pnl-manager data not yet available for 2026-07-01).

## Standing Rules Applied

- Rule 1: ECRS summer inclusion (10-20 MW all non-charge hours)
- Rule 2: 0.80x DA Energy haircut on revenue projections
- Rule 3: Non-Spin high-scarcity condition (HE22 $9.1 > $8 threshold)
- Rule 5: DA bid row discrepancy (expected; Smartbidder/Ascend layer handles bid submission)
- Rule 6: HOUSTON_IMPORT LOW-MEDIUM Hybrid (HE19 AS wait)
- Rule 7: SoC initialization assumed (0 MWh)
- Rule 8: Unresolved RT dispatch risk disclosed in report
