# BESS Optimizer — History — 2026-07-03 (D+1 recommendation issued 2026-07-02)

**Primary recommendation**: Stack A — AS-Heavy + Evening 2-Hour Discharge (HE20+HE21)
**Alternative**: Stack B — HE19+HE20 discharge. Trigger: DA HE20-21 avg clears below $40/MWh AND DA HE19 > $38/MWh, OR wind RT actual at HE14 falls >2,000 MW below STWPF.

## Primary Schedule Summary

| Period | Hours | Action | MW | Venue | SoC End |
|---|---|---|---|---|---|
| AS overnight | HE1-8 | Standby / NS 80 + ECRS 10 + RRS 10 | 0 | DA | 20 MWh |
| Charge 1 | HE9 | Charge DA | -100 | DA | 107 MWh |
| Charge 2 | HE10 | Charge DA | -100 | DA | 194 MWh |
| Charge 3 (partial) | HE11 | Charge DA | -7 | DA | 200 MWh |
| Hold + AS | HE12-18 | Standby / NS 50 + ECRS 20 + RRS 20 | 0 | DA | 200 MWh |
| Hybrid AS | HE19 | Standby / NS 50 + ECRS 20 + RRS 15 (Rule 6) | 0 | DA | 200 MWh |
| Discharge 1 | HE20 | Discharge DA | +100 | DA | 100 MWh |
| Discharge 2 | HE21 | Discharge DA | +100 | DA | 0 MWh |
| Post-discharge AS | HE22-23 | NS 88 + ECRS 12 (Rule 3 + Rule 1) | 0 | DA | 0 MWh |
| Post-discharge AS | HE24 | NS 80 + ECRS 20 | 0 | DA | 0 MWh |

## Key Prices at Decision Time (estimated — Smartbidder ABSENT)

- DA HE20: $47/MWh (est.) — highest daily DA price
- DA HE21: $45/MWh (est.) — second highest
- DA HE19: $40/MWh (est.) — third, held for AS (Rule 6)
- DA HE10: $3/MWh (est.) — daily trough, primary charge
- DA HE9: $8/MWh (est.) — charge hour 1
- DA HE11: $5/MWh (est.) — partial charge
- DA-RT spread HE20: +$4 to +$8 estimated (P(DA>RT) ~65-70%)
- HOUSTON_IMPORT_345 P(binding): 20-30% (LOW-MEDIUM) → Rule 6 Hybrid
- Non-Spin HE22-23: est. $7.64-$9.86/MWh (Rule 3 high-scarcity: 7/1 actual HE22 $8.00, HE23 $10.51)
- GKS MCC HE9-15: -$3.5 to -$4.0/MWh (Finding 7 solar suppression)

## Expected Revenue at Issuance

- DA Energy charge cost: -$1,135 (HE9: -$800 + HE10: -$300 + HE11: -$35)
- DA Energy discharge (raw): +$9,200 (HE20: $4,700 + HE21: $4,500)
- DA Energy discharge (0.80x haircut): +$7,360
- DA Energy net: +$6,225
- Non-Spin: +$3,733
- ECRS: +$780
- RRS: +$470
- Total: ~$11,210

## Decision Rationale

1. HE20-21 concentration: Two highest estimated DA prices of the day ($47/$45). 7/1 DA-RT spread at HE20-21 was positive (+$4.60, +$1.96), confirmed favorable venue for DA discharge.
2. HE17-19 DA sell EXCLUDED: 7/1 actual spread was -$13.70 (HE17), -$9.34 (HE18), -$12.03 (HE19). Summer evening ramp RT spike is structural. Protecting SoC for HE20-21 is strictly superior.
3. Rule 6 Hybrid HE19: HOUSTON_IMPORT P=20-30%. Holding SoC at HE19 preserves optionality and captures AS revenue (~$103).
4. Non-Spin maximized HE22-24: Battery empty at 0 MWh. 88 MW NS + 12 MW ECRS offered. 7/1 HE22 NS $640, HE23 NS $841 — comparable scarcity environment expected.
5. Charge HE9-11: Solar suppression (net load 27,730 → 24,014 → 25,844 MW). DA prices $8/$3/$5. Cheapest charge window of day by large margin.
6. GR_WEST HE16 4,322 MW (week's worst afternoon wind): strengthens case for evening peak prices → discharge window confirmed.

## Congestion Flags

- HOUSTON_IMPORT_345 HE20-22: P=20-30% — Rule 6 Hybrid applied. Conditional GKS MCC upside +$0.3-$0.8/MWh prob-weighted.
- GKS MCC HE9-15: -$3.5 to -$4.0/MWh expected (Finding 7 solar suppression) — directionally lowers effective charge cost.
- Stage 0 low confidence — LOW weight assigned to both.

## SoC Initialization

- Initial SoC: 20 MWh (ASSUMED)
- Basis: 7/2 recommendation terminal SoC = 0 MWh; Rule 7 override: partial residual 20-40 MWh range; using lower bound
- Rule 7 applied.

## Standing Rules Applied

- Rule 1: ECRS summer inclusion (10-20 MW all non-charge hours)
- Rule 2: 0.80x DA Energy haircut on discharge revenue projections
- Rule 3: Non-Spin high-scarcity condition (HE22 NS est. $7.64/MWh > $5 threshold)
- Rule 5: DA bid row discrepancy (expected; Smartbidder/Ascend layer handles bid submission)
- Rule 6: HOUSTON_IMPORT LOW-MEDIUM Hybrid (HE19 AS wait)
- Rule 7: SoC initialization assumed (20 MWh)
- Rule 8: Unresolved RT dispatch risk — Smartbidder execution divergence from recommendation is primary risk

## Key Uncertainties

- Smartbidder absent (41st cycle): All prices estimated from Yes Energy supply-demand + 7/1 actuals. Normal uncertainty range ±$5-8/MWh on evening prices.
- Pre-holiday load gap: Yes Energy 69,242 MW vs Enverus 68,169 MW (-1,073 MW). Affects HE20-21 clearing price by ±$3-5/MWh.
- Execution gap risk (Rule 8): If Smartbidder spreads discharge to HE17-19 again (as in 7/1), estimated additional RT energy loss -$3,000 to -$5,000.
