# BESS Optimizer — History — 2026-07-04 (D+1 recommendation issued 2026-07-03)

**Primary recommendation**: Stack A — AS-Heavy + Evening 2-Hour Discharge (HE20+HE21)
**Alternative**: Stack B — HE19+HE20 discharge. Trigger: DA HE21 clears < $40/MWh OR HE20-21 avg < $43/MWh OR GR_WEST RT actual at HE17 falls > 3,000 MW below STWPF.

## Primary Schedule Summary

| Period | Hours | Action | MW | Venue | SoC End |
|---|---|---|---|---|---|
| AS overnight | HE1-8 | Standby / NS 80 + ECRS 10 + RRS 10 | 0 | DA | 20 MWh |
| Charge 1 | HE9 | Charge DA | -100 | DA | 107 MWh |
| Charge 2 | HE10 | Charge DA | -100 | DA | 194 MWh |
| Charge 3 (partial) | HE11 | Charge DA | -7 | DA | 200 MWh |
| Hold + AS | HE12-18 | Standby / NS 50 + ECRS 20 + RRS 20 | 0 | DA | 200 MWh |
| Hybrid AS | HE19 | Standby / NS 50 + ECRS 20 + RRS 15 (Rule 6 LOW) | 0 | DA | 200 MWh |
| Discharge 1 | HE20 | Discharge DA | +100 | DA | 100 MWh |
| Discharge 2 | HE21 | Discharge DA | +100 | DA | 0 MWh |
| Post-discharge AS | HE22-24 | NS 88 + ECRS 12 (Rule 3 + Rule 1) | 0 | DA | 0 MWh |

## Key Prices at Decision Time (estimated — Smartbidder ABSENT, 42nd cycle)

- DA HE20: $50/MWh (est.) — daily high. Solar collapse HE19→20 (-10,875 MW). Net load +9,260 MW surge.
- DA HE21: $47/MWh (est.) — second highest. Net load daily peak 57,598 MW.
- DA HE19: $42/MWh (est.) — third, held for AS (Rule 6 HYBRID_LOW)
- DA HE10: $0/MWh (est.) — daily trough. Net load 23,278 MW (July series minimum). Negative price possible.
- DA HE9: $5/MWh (est.)
- DA HE11: $5/MWh (est., partial -7 MW)
- DA-RT spread HE20: +$5 to +$15 estimated (7/2 actual: +$7.19 anchor)
- DA-RT spread HE21: +$4 to +$12 estimated (7/2 actual: +$4.71 anchor)
- P(DA>RT) HE20-21: ~65% (holiday thin market widens uncertainty)
- Non-Spin HE22: $5.00/MWh (est., holiday discount from 7/2 actual $7.79)
- Non-Spin HE23: $6.00/MWh (est., holiday discount from 7/2 actual $9.12)
- HOUSTON_IMPORT_345 P(binding): 12-18% (LOW) → Rule 6 HYBRID_LOW applied
- GKS MCC HE9-15: -$4.0 to -$5.0/MWh (Finding 7 solar suppression max — solar 30.1 GW July series record)

## Expected Revenue at Issuance

- DA Energy charge cost: -$535 (HE9: -$500 + HE10: $0 + HE11: -$35)
- DA Energy discharge (raw): +$9,700 (HE20: $5,000 + HE21: $4,700)
- DA Energy discharge (0.80x haircut): +$7,760
- DA Energy net: +$7,225
- Non-Spin: +$3,669
- ECRS (low confidence): +$552
- RRS (low confidence): +$235
- Total: $11,681

## Decision Rationale

1. **HE20-21 concentration**: Solar collapse -10,875 MW at HE19→HE20 creates the single largest net load jump in July series (+9,260 MW). HE20 = highest DA price day by large margin. 7/2 actual DA-RT spread at HE20-21 = +$7.19/+$4.71 (positive, DA favored).

2. **HE10 cheapest charge ($0/MWh)**: Net load 23,278 MW = July series trough. Solar 25,349 MW. Price could go negative (upside). 7/3 used $3/MWh at HE10, 7/2 used $16.6/MWh → 7/4 should be cheapest midday ever this month.

3. **HE15-17 DA discharge EXCLUDED**: 7/4 HE15-17 solar = 26,894-29,447 MW (still very high) → net load suppressed to 38-39 GW. RT spike risk at HE15-17 is LOW on 7/4 (unlike 7/2 where HE17 RT = $36.05). However, SoC preservation rule remains: no DA sell before HE20 regardless.

4. **Rule 6 HYBRID_LOW (HE19 AS hold)**: HOUSTON_IMPORT P=12-18% (in 10-35% Hybrid zone). HE19 AS earns $205 (NS+ECRS+RRS). HE20 SoC preserved at 200 MWh. If HOUSTON_IMPORT binds (L1 historical onset HE17), GKS MCC conditional upside +$3-5/MWh but negligible prob-weighted ($0.05-0.15/MWh).

5. **NS HE22-24 post-discharge max (Rule 3 + Rule 1)**: 7/2 NS HE22-24 actual: $7.79/$9.12/$5.54/MWh. Holiday discount applied: $5.00/$6.00/$4.50/MWh. 88 MW NS + 12 MW ECRS per hour. Battery empty = no energy constraint.

6. **Independence Day Saturday context**: Holiday Saturday load -3.4% vs Thursday but solar 30.1 GW (July series high) creates deepest duck curve ever. GR_WEST afternoon minimum 3,393 MW (vs 4,322 MW on 7/3, vs 6,374 MW on 7/2) = most extreme afternoon wind weakness of July series, strengthening HE20-21 price case. Net effect: better energy arb than 7/3 (+$1,000 net, offset by -$64 lower NS).

## Congestion Flags

- HOUSTON_IMPORT_345 HE20-22: P=12-18% (LOW, below 7/3's 20-30%). Rule 6 HYBRID_LOW applied. Negligible prob-weighted MCC (+$0.05-0.15/MWh).
- GKS MCC HE9-15: -$4.0 to -$5.0/MWh expected (Finding 7 maximum — solar 30.1 GW). Most negative of July series. Effective charge cost reduced vs hub.
- PANHANDLE_EXPORT, WEST_TO_NORTH: NEGLIGIBLE (GR_WEST all hours below 15,000 MW threshold).

## SoC Initialization

- Initial SoC: 20 MWh (ASSUMED)
- Basis: 7/3 recommendation terminal SoC = 0 MWh; Rule 7 Override: partial residual 20-40 MWh range lower bound
- 7/3 Tenaska actual: not yet available (Independence Day holiday delay, expected 7/5-6)
- Rule 7 applied. Note: 7/2 actual showed net RT charge of -142 MWh physical, suggesting 7/3 may have started at higher SoC than 20 MWh. Conservative assumption maintained.

## Standing Rules Applied

- Rule 1: ECRS summer inclusion (HE12-24, 12-20 MW)
- Rule 2: 0.80x DA Energy haircut on discharge projections
- Rule 3: Non-Spin high-scarcity HE22-24 (88 MW; 7/2 actual NS $7.79-9.12/MWh threshold $5+/MWh)
- Rule 5: DA bid row discrepancy expected (Smartbidder/Ascend handles submission)
- Rule 6: HOUSTON_IMPORT LOW HYBRID (P=12-18%, in 10-35% zone; HE19 AS hold)
- Rule 7: SoC initialization 20 MWh assumed
- Rule 8: RT dispatch risk unresolved — Smartbidder execution divergence is primary risk (5th consecutive day)

## Key Uncertainties vs 7/3 recommendation

- Holiday thin market: ±$8-12/MWh uncertainty on HE20-21 (vs ±$5-8 on weekday)
- GR_WEST afternoon min (3,393 MW) is 7/4 structural minimum — if actual wind is better (+2,000 MW), HE20-21 price could be $5-8/MWh lower
- Execution divergence (Plan 2026-26 CRITICAL OPEN): If Smartbidder adds HE14-19 DA sell again, estimated additional loss -$3,000 to -$5,000
- HE10 negative price: base $0, upside -$3 to -$5 adds +$300-500. Already second cheapest charge window of year.
