# BESS Optimizer — Recommendation History — 2026-07-05

**Flowday**: Saturday 2026-07-05 (Independence Day +1)
**Prepared**: 2026-07-04
**Stack selected**: A (AS-Preserve + Peak Energy)

---

## Recommended Schedule (Summary)

| HE | Mode | Energy MW | NonSpin MW | Node Price | Expected $/hr |
|----|------|-----------|------------|------------|---------------|
| 01-08 | Idle | 0 | 0 | $21-23 | $0 |
| 09 | Charge DA | -100 | 0 | $14.23 | -$1,423 |
| 10 | Charge DA | -100 | 0 | $13.20 | -$1,320 |
| 11 | Hold/NonSpin | 0 | 100 | $0.59 | $59 |
| 12 | Hold/NonSpin | 0 | 100 | $0.61 | $61 |
| 13 | Hold/NonSpin | 0 | 100 | $0.68 | $68 |
| 14 | Hold/NonSpin | 0 | 100 | $0.53 | $53 |
| 15 | Hold/NonSpin | 0 | 100 | $0.53 | $53 |
| 16 | Hold/NonSpin | 0 | 100 | $0.47 | $47 |
| 17 | Hold/NonSpin | 0 | 100 | $0.53 | $53 |
| 18 | Hold/NonSpin | 0 | 100 | $0.67 | $67 |
| 19 | Hold/NonSpin | 0 | 100 | $2.92 | $292 |
| 20 | Hold/NonSpin | 0 | 100 | $8.90 (NS) | $890 |
| 21 | Discharge DA | +100 | 0 | $45.98 | $4,598 |
| 22 | Discharge DA | +70 | 0 | $36.15 | $2,531 |
| 23-24 | Idle | 0 | 0 | $31-34 | $0 |

**Total expected revenue: $6,029** (Energy $4,386 + AS $1,643)

---

## Key Decisions Made

1. **No overnight charge (HE01-08)**: Solar window HE09-10 saves ~$7/MWh vs overnight ($14-15 vs $21-23 node-adjusted). Savings: ~$1,400 over 200 MWh cycle.

2. **Charge window HE09-10 only (not HE11-12)**: 200 MWh (100 MW × 2 hrs) fills battery completely. MCC -$3.0 midpoint (Stage 0) applied. HE09 $17.23 hub → $14.23 node; HE10 $16.20 hub → $13.20 node.

3. **Non-spin HE20 vs energy discharge**: Critical decision. Non-spin $8.90/MW at HE20 while preserving full 100 MW for HE21 discharge ($45.83) generates $1,287 more than discharging energy at HE20 and losing 30 MW of HE21 capacity. This is the highest-value single decision of the day.

4. **Full energy discharge HE21+22**: DA energy $45.83/$36 >> any AS product ($12.48/$11.07 Non-spin). No partial AS allocation justified. P(DA>RT) = 70.4%/74.8% confirms DA commitment.

5. **No DART virtual overlay**: Outside scope (dart-virtual-trader domain).

---

## Market Inputs Used

- Yes Energy DA bidclose: HE09 $17.23, HE10 $16.20, HE20 $35.24, HE21 $45.83, HE23 $31.15, HE24 $33.60
- Smartbidder DA AS forecast: Non-spin HE20 $8.90, HE21 $12.48, HE22 $11.07; ECRS HE22 $5.42; RegUp HE21 $5.73
- Smartbidder DA-RT: P(DA>RT) HE21 = 70.4%, HE22 = 74.8%
- Congestion (Stage 0): MCC HE09-15 = -$2.5 to -$3.5; HE19-22 prob-weighted +$0.06 to +$0.24
- Wind consensus gap: 2,724 MW (AG2 vs Enverus) → binary scarcity risk at HE20-22
- HE22 hub DA estimated at $36.00 (interpolated; not directly stated in data)

---

## Risks Flagged

- Non-spin dispatch at HE20: P ~12%; if dispatched, HE21 becomes 70 MW (acceptable outcome)
- Wind miss (Enverus bear): RT HE21 could exceed DA $45.83; we're DA-locked; leave upside unhedged
- Smartbidder calibration: first cycle after 43-cycle absence; AS prices may not reflect current market dynamics
- HE22 price estimate: $36/MWh is interpolated; $30 floor scenario reduces revenue by $431

---

## Benchmark

- vs Smartbidder benchmark: not available (future day; review when pnl-manager publishes 2026-07-06)
- vs 7-day moving avg: not computed (requires historical actuals)

---

## Self-Review Pending

To be completed 2026-07-06 after actuals available in `memory/bess-optimizer/learnings/2026-07-06.md`.

Review items:
1. Did HE20 Non-spin clear DA? Was it dispatched in RT?
2. Was actual HE22 DA price near $36 estimate?
3. Did HE09-10 MCC actualize near -$3.0 or deeper (Jul 4 saw -$4.0 to -$5.0)?
4. Did wind miss scenario materialize (RT HE21 vs DA $45.83)?
5. Total actual revenue vs $6,029 expected — where did we win/lose?
