# GKS BESS — D+1 (2026-07-10) Recommendation Copy

**Stored**: 2026-07-09 (recommendation issued for 2026-07-10 flowday)
**Full report**: `reports/daily/bess-optimizer/2026-07-10.md`
**Machine-readable schedule**: `shared/data/forecasts/bess-schedule/2026-07-10.json`

---

## Snapshot: Key Decisions

| Decision | Value | Rationale |
|---|---|---|
| Strategy | Duck-curve arbitrage + NS backbone | Summer duck curve; solar trough charge + evening peak discharge |
| Charge hours | HE10 (100 MW) + HE11 (7 MW) | GKS eff $10.93/$10.86/MWh; Finding 7 MCC -$4.5/MWh |
| Primary discharge | HE21 (100 MW) | GKS eff $35.42/MWh; highest absolute price; P(DA>RT)=0.703 |
| Secondary discharge | HE20 (40 MW) | GKS eff $33.19/MWh; highest spread +$5.52; SoC budget residual |
| AS backbone | NS 70 MW HE01-19; RRS 60 MW HE20 | Rule 9 structural |
| ECRS | $0 (excluded) | Rule 1 exception: SoC 50 MWh terminal insufficient |
| Terminal SoC | 50 MWh (25%) | Per user spec; overrides standing-rules 20 MWh minimum |
| Total discharge | 140 MWh (40+100) | Limited by 50 MWh terminal constraint |

## Revenue Snapshot

| Component | USD |
|---|---|
| DA Energy Net (×0.80 Rule 2) | +$2,727 |
| NonSpin (70 MW × 19h) | +$1,263 |
| RRS (60 MW × HE20) | +$11 |
| **Total Base Case** | **~$4,001** |
| Conservative Floor | $2,800–$3,200 |
| Upside | $5,000–$6,000 |

## Key Differences vs 2026-07-09 Recommendation

| Factor | 2026-07-09 (yesterday) | 2026-07-10 (today) |
|---|---|---|
| NL trough | 18,030 MW (series record cheap) | 23,269 MW (moderate) |
| Charge eff. price | $5.00/MWh | $10.93/MWh |
| Peak DA price (GKS) | $39.97/MWh (HE21) | $35.42/MWh (HE21) |
| HOUSTON_IMPORT P(binding) | 35-55% (HIGH) | 22-32% (LOW-MEDIUM) |
| GKS MCC HE20-21 | +$3.25/MWh | +$1.00/MWh |
| Terminal SoC | 20 MWh | 50 MWh (user spec) |
| Total discharge | 159 MWh | 140 MWh |
| Base revenue | $6,266 | $4,001 |

## Self-Review Schedule

- Flowday 2026-07-10 Tenaska actuals expected: 2026-07-12 (T+2 settlement)
- Self-review to write: `memory/bess-optimizer/learnings/2026-07-10.md` on 2026-07-12
- Key flags: HE20+HE21 DA sell execution; NS 70 MW actual clearing; terminal SoC achieved; WEST_TO_NORTH binding outcome; HOUSTON_IMPORT binding outcome
