# GKS BESS — D+1 (2026-07-11) Recommendation Copy

**Stored**: 2026-07-10 (recommendation issued for 2026-07-11 flowday)
**Full report**: `reports/daily/bess-optimizer/2026-07-11.md`

---

## Snapshot: Key Decisions

| Decision | Value | Rationale |
|---|---|---|
| Strategy | Stack A — Energy arbitrage + NS backbone | P(DA>RT)=0.708 HE21; strong spread +$6.63 |
| Charge hour | HE10 (97 MW grid draw) | GKS eff $15.47; Finding 7 MODERATE (-$2.75 MCC); cheapest DA hour |
| Primary discharge | HE21 (100 MW DA sell) | GKS eff $38.54; spread +$6.63; P(DA>RT)=0.708 |
| Secondary discharge | HE22 (59 MW DA sell) | GKS eff $35.46; depletes SoC to 20 MWh floor |
| AS backbone | NS 70 MW HE01-19 (Rule 9) | Structural Smartbidder pattern; $1,225 est. |
| AS switch | RRS 70/40 MW HE20-24 | Rule 9; $242 est. |
| ECRS | 15 MW HE22 only (low conf.) | Rule 1 summer; co-opt headroom; $17 est. |
| Terminal SoC | 20 MWh (10% floor) | Hard constraint per 7/8 learnings |

## Revenue Snapshot

| Component | USD |
|---|---|
| DA Energy Net (×0.80 Rule 2) | +$3,265 |
| NonSpin 70 MW × 19h (0.75x haircut) | +$1,225 |
| RRS | +$242 |
| ECRS (low conf.) | +$17 |
| **Total Base Case** | **~$4,749** |
| Conservative Floor (Rule 8 drag) | $3,700–$4,200 |
| Upside | $5,500–$6,500 |

## Key Structural Features

- Finding 7 MODERATE (NL trough 30,639 MW YE / 29,618 MW Env; cross-source tightest in series = 1,021 MW gap)
- HOUSTON_IMPORT NEGLIGIBLE (<5%) — no evening congestion premium (GKS MCC HE19-23 = -$0.25/MWh)
- NS HE21-23 series highs ($5.96/$6.94/$8.12 raw) — structural miss under Rule 9; flagged for Smartbidder review
- Saturday = lower commercial load; weekend market dynamics

## AS-Heavy Alternative (Stack B)
NOT primary. Net $4,096 vs Stack A $4,749. Only better in tail scenario where DA energy sell fails (Rule 8 divergence) AND NS stays active HE21-23.

## Self-Review Schedule
- 7/11 Tenaska T+2 settlement: Expected 2026-07-13 (T+2 from Saturday)
- Self-review to write: `memory/bess-optimizer/learnings/2026-07-11.md` on 2026-07-13
- Key flags: HE21+22 DA sell execution; NS HE01-19 70 MW; RRS HE20-24; ECRS HE22; RT daytime charge drag; NS at HE21-23 (series high question)
- Update 7/9 partial self-review: `memory/bess-optimizer/learnings/2026-07-09.md` on 2026-07-11 when T+2 arrives
