# GKS BESS — D+1 (2026-07-12) Recommendation Copy

**Stored**: 2026-07-11 (recommendation issued for 2026-07-12 flowday)
**Full report**: `reports/daily/bess-optimizer/2026-07-12.md`
**Downstream schedule**: `shared/data/forecasts/bess-schedule/2026-07-12.md`

---

## Snapshot: Key Decisions

| Decision | Value | Rationale |
|---|---|---|
| Strategy | Duck-curve energy arb + HE23-24 NS scarcity capture | Extreme duck curve; solar 26-29 GW; 7,304 MW cap out; HE23 NS $13.68 (highest in series) |
| Charge hour | HE10 (100 MW) | GKS eff $17.89/MWh; NL trough 32,322 MW; MCC −$2/MWh |
| Primary discharge | HE21 (100 MW DA) | GKS eff $44.28; spread +$6.98; P(DA>RT)=0.635; Rule 6 EV override documented |
| Secondary discharge | HE22 (62 MW DA) | GKS eff $43.54; P(DA>RT)=0.698 (highest of day); depletes SoC to 20 MWh |
| AS backbone | NS 70 MW HE01-09, HE11-20 | Structural pattern; 19h = $1,634 |
| RegUp | 38 MW HE22 only | Headroom product during 62 MW energy dispatch; $3.247/MWh |
| Scarcity capture | NS 70 MW HE23-24 | Rule 3 HIGH/EXTREME trigger; $13.68/$7.66 = $1,494 |
| Rule 9 suspension | NS kept at HE20 ($1.27) vs RRS ($0.62) | NS superior; Rule 9 suspended per NS-price logic |
| Terminal SoC | 20 MWh (floor) | Standing-rules default; enables HE23-24 NS offering |

## Revenue Snapshot

| Component | USD |
|---|---|
| DA Energy Net (×0.80 Rule 2) | +$3,913 |
| NonSpin HE01-20 (19h) | +$1,634 |
| RegUp HE22 | +$123 |
| NonSpin HE23-24 (scarcity) | +$1,494 |
| **Total Base Case** | **~$7,164** |
| Conservative Floor | $4,500–$5,500 |
| Upside (ORDC/binding scenario) | $8,500–$12,000 |

## Key Structural Features

- HOUSTON_IMPORT MEDIUM-HIGH (30-45%): Rule 6 borderline HIGH threshold. EV analysis: DA $44.28 GKS eff > E[RT] $35.74 prob-weighted → DA primary retained with Rule 6 EV override. Conditional Stack B: if RT at GKS > $55/MWh at HE20 close, reduce HE21 DA sell to 50 MW.
- GKS MCC: charge −$2/MWh (HE10); discharge +$4/MWh prob-weighted (HE21-22). Net MCC benefit: +$718.
- Rule 3 HIGH signal: NS $9.89 (HE22), $13.68 (HE23) — flag to dart-virtual-trader to reduce INC virtual 50% at HE21-24.
- HE23-24 NS at $1,494 is the structural improvement vs 7/10 (where terminal SoC 50 MWh excluded this window).
- SoC Init DEGRADED: 100 MWh (Rule 7 default; no Tenaska T+2 for 7/11 yet).

## Self-Review Schedule

- 7/12 Tenaska T+2 settlement: Expected 2026-07-14 (T+2 from Sunday)
- Self-review to write: `memory/bess-optimizer/learnings/2026-07-12.md` on 2026-07-14
- Key flags: HE21 100 MW + HE22 62 MW DA sell execution; HE23-24 NS actual clearing vs $13.68/$7.66 forecast; Rule 6 EV override outcome (did HOUSTON_IMPORT bind?); Rule 9 suspension at HE20 NS vs RRS; terminal SoC 20 MWh achieved; Rule 3 alert to dart-virtual-trader.
