# bess-optimizer History — 2026-07-15 추천 사본

**Issued**: 2026-07-14 | **Source**: reports/daily/bess-optimizer/2026-07-15.md

## 핵심 판단 요약

- **전략**: Stack A — Energy arbitrage primary (HE11-12 충전 / HE19-21 방전) + NS 80 MW 베이스라인
- **SoC Init**: 100 MWh (Rule 7 DEGRADED)
- **DA-RT 판단**: HOUSTON_IMPORT NEGLIGIBLE (<3%) → DA primary (Rule 6). RT spike hold 불필요.
- **Finding 7**: HE10-14 GKS MCC −$1.5 to −$2.5 → HE11-12 충전 비용 효율 상승
- **AS Playbook**: ABSENT

## 스케줄 (요약)

| 구간 | Mode | MW |
|---|---|---|
| HE01-06 | NS 80 MW | 80 MW |
| HE07-10 | NS 75 MW + ECRS 20 MW | 95 MW |
| HE11 | Charge 100 MW | 100 MW |
| HE12 | Charge 20 MW + NS 80 MW | 100 MW |
| HE13-18 | NS 80 MW | 80 MW |
| HE19 | Discharge 80 MW + NS 20 MW | 100 MW |
| HE20 | Discharge 70 MW + ECRS 30 MW | 100 MW |
| HE21 | Discharge 40 MW + NS 30 MW + ECRS 30 MW | 100 MW |
| HE22-24 | NS 20 MW + ECRS 20 MW | 40 MW |

## 예상 수익

- DA Energy (net, after 0.80x): $10,376
- NonSpin DA: $3,045
- ECRS DA: $120
- **Total**: $13,541

## 주요 가정

- NS DA clearing: $2.10/MW-hr (07-13 실적 역산)
- ECRS DA clearing: $0.60/MW-hr (07-13 실적 역산)
- DA Energy 가격: net load shape 기반 추정 (Smartbidder 미적재)
- SoC Init: 100 MWh (Rule 7)

*T+2 Tenaska 정산 예상일: 2026-07-17. 실적 비교 learnings 파일: memory/bess-optimizer/learnings/2026-07-15.md*
