# bess-optimizer History — 2026-07-16 추천 사본

**Issued**: 2026-07-15 | **Source**: reports/daily/bess-optimizer/2026-07-16.md
**Status**: STRATEGIC BENCHMARK — NOT OPERATIONALLY COUPLED

## 핵심 판단 요약

- **전략**: Stack C — Energy arbitrage primary (HE10–11 DA 충전 / HE19–21 방전) + NS 80 MW 베이스라인
- **SoC Init**: 100 MWh (Rule 7 DEGRADED)
- **DA-RT 판단**: RT>DA 전 시간 (spread −$2.74 avg) → DA 충전, RT 방전(HE21) 혼합
- **Rule 6 적용**: HOUSTON_IMPORT LOW-MEDIUM 15–25% → Hybrid: DA sell HE19, RT hold HE21
- **Finding 7**: HE10–15 GKS MCC −$1.5 to −$3.0 → 충전 비용 허브 기준 대비 절감 (LOW weight)
- **AS Playbook**: ABSENT (not yet implemented)

## 스케줄 (요약)

| 구간 | Mode | Energy MW | ECRS MW | NS MW | SoC 종료 |
|---|---|---|---|---|---|
| HE01–06 | Idle/NS | 0 | 0 | 80 | 100 MWh |
| HE07–09 | Idle/AS | 0 | 20 | 70 | 100 MWh |
| HE10 | Charge | −100 | 0 | 0 | 185 MWh |
| HE11 | Charge/NS | −18 | 0 | 80 | 200 MWh |
| HE12–18 | Idle/NS | 0 | 0 | 80 | 200 MWh |
| HE19 | Disch/NS | +50 | 0 | 30 | 150 MWh |
| HE20 | Disch/ECRS | +50 | 20 | 0 | 100 MWh |
| HE21 | Discharge | +100 | 0 | 0 | 0 MWh |
| HE22–24 | Idle (SoC=0) | 0 | 0 | 0 | 0 MWh |

## 예상 수익

| 구분 | 금액 |
|---|---|
| Net Energy (DA charge + DA/RT discharge, 0.80x haircut 적용) | +$2,735 |
| Non-Spin DA | +$1,693 |
| ECRS DA | +$44 |
| **Total** | **+$4,472** |

## 주요 가정

- DA Energy 가격: HE10 $15.84, HE11 $15.27, HE19 ~$22, HE20 ~$23, HE21 $24.89 (confirmed), RT HE21 $27.94 (confirmed)
- HE19–20 DA prices estimated (Yes Energy DEGRADED, individual hour prices not in Smartbidder file)
- NS clearing: $1.90 avg HE01–09, $0.55 avg HE11–18
- ECRS clearing: $0.55/MWh (Smartbidder cap ~$0.61)
- DA discharge haircut: 0.80× per Rule 2

*T+2 Tenaska 정산 예상일: 2026-07-18. 실적 비교 learnings 파일: memory/bess-optimizer/learnings/2026-07-16.md*
