# bess-optimizer History — 2026-07-18 추천 사본

**Issued**: 2026-07-17 | **Source**: reports/daily/bess-optimizer/2026-07-18.md
**Status**: STRATEGIC BENCHMARK — NOT OPERATIONALLY COUPLED
**Day Type**: Saturday (WEPEAK HE07-22)

## 핵심 판단 요약

- **전략**: Stack B — Energy arbitrage primary (HE10-11 DA 충전 / HE21-22 DA 방전) + NS 80 MW overlay HE13-19 + RegUp 50 MW HE20
- **SoC Init**: 0 MWh (assumed; Tenaska data not provided)
- **DA-RT 판단**: HE20-22 DA 우위 — P(DA>RT) = 66-69%, spread +$3.97 to +$4.32 → 순수 DA 방전
- **Top-off**: HE12 -36 MW DA $16.47 (SoC 170 → 200 MWh, +$356 marginal value)
- **Finding 7**: SEVERE — NL trough 25,662 MW at HE10 (Stage 0 시리즈 사상 최심), GKS MCC -$3 to -$5/MWh HE10-12
- **SOUTH_HOUSTON_IMPORT**: HE19-22 P=18-27% (Saturday discount 포함). 기대값 MCC +$0.5 to +$2/MWh. 전략 미변경.
- **AS Playbook**: ABSENT (디렉토리 미존재)

## 스케줄 (요약)

| 구간 | Mode | Energy MW | NS MW | RegUp MW | SoC 종료 MWh |
|---|---|---|---|---|---|
| HE01-09 | Idle | 0 | 0 | 0 | 0 |
| HE10 | Charge DA | -100 | 0 | 0 | 85 |
| HE11 | Charge DA | -100 | 0 | 0 | 170 |
| HE12 | Top-off DA | -36 | 0 | 0 | 200 |
| HE13-19 | Idle + NS | 0 | 80 | 0 | 200 |
| HE20 | Hold + RegUp | 0 | 0 | 50 | 200 |
| HE21 | Discharge DA | +100 | 0 | 0 | 100 |
| HE22 | Discharge DA | +100 | 0 | 0 | 0 |
| HE23-24 | Idle | 0 | 0 | 0 | 0 |

## 예상 수익

| 구분 | 금액 |
|---|---|
| DA Energy (net) | +$3,039 |
| Non-Spin DA (HE13-19, 80 MW) | +$258 |
| RegUp DA (HE20, 50 MW) | +$51 |
| **Total** | **+$3,348** |

## 주요 가격 참조

- 충전: HE10 DA $14.27, HE11 DA $14.28, HE12 top-off $16.47
- 방전: HE21 DA $33.24, HE22 DA $31.63
- 에너지 스프레드 (gross): $33.24 - $14.28 = $18.96/MWh
- 효율 보정 후 net spread: $15.20/discharged MWh

*T+2 Tenaska 정산 예상일: 2026-07-20. 실적 비교 learnings 파일: memory/bess-optimizer/learnings/2026-07-19.md*
