# bess-optimizer History — 2026-07-19 추천 사본

**Issued**: 2026-07-18 | **Source**: reports/daily/bess-stack/2026-07-19.md  
**Status**: STRATEGIC BENCHMARK — NOT OPERATIONALLY COUPLED  
**Day type**: Sunday (WEPEAK HE07-22)

## 핵심 판단 요약

- **전략**: Stack C — Energy arbitrage + AS overlay + RT tail capture
- **SoC Init**: 0 MWh (assumed; Tenaska data unavailable)
- **DA-RT 판단**: HE21 DA 우위 (P(DA>RT)=0.621, +$2.19 spread); HE22-23 RT 우위 (P(DA<RT)=0.612-0.613)
- **핵심 구조 변경**: HE22 에너지 방전 포기 → NS 100 MW ($6.46) + HE23 RT 방전 ($31.28) 조합
- **Finding 7**: MODERATE-SEVERE — NL trough 27,418 MW (HE10), GKS MCC -$3.0/MWh HE10-12
- **SOUTH_HOUSTON_IMPORT**: HE20-22 P=18-28%; EV +$0.5/MWh 방전 uplift 적용
- **RegUp**: 제외 (Rule 4 적용, 기대/리스크 비율 3.2%)
- **AS Playbook**: ABSENT

## 스케줄 (요약)

| 구간 | Mode | Energy MW | Venue | NS MW | SoC 종료 MWh |
|---|---|---|---|---|---|
| HE01-09 | Idle | 0 | — | 0 | 0 |
| HE10 | Charge DA | -100 | DA | 0 | 85 |
| HE11 | Charge DA | -100 | DA | 0 | 170 |
| HE12 | Top-off DA | -36 | DA | 0 | ~200 |
| HE13-19 | Hold + NS | 0 | — | 80 | 200 |
| HE20 | Hold + NS | 0 | — | 80 | 200 |
| HE21 | Discharge DA | +100 | DA | 0 | 100 |
| HE22 | NS Capacity | 0 | — | 100 | 100 |
| HE23 | Discharge RT | +100 | RT | 0 | 0 |
| HE24 | Idle | 0 | — | 0 | 0 |

## 예상 수익

| 구분 | 금액 |
|---|---|
| DA energy (net: charge + HE21 discharge) | -$268 |
| RT energy (HE23 discharge, forecast $31.28) | +$3,128 |
| GKS MCC benefit (central: charge $690 + discharge $50) | +$740 |
| Non-Spin DA (HE13-20 80 MW + HE22 100 MW, 0.75x HE20+) | +$1,042 |
| **Total** | **+$4,642** |

Range: $3,900 (bear) – $5,200 (bull)

## 주요 가격 참조

- 충전: HE10 DA $15.48 (GKS eff ~$12.48), HE11 DA $15.38 (GKS eff ~$12.38), HE12 $16.74 (eff ~$14.24)
- 방전: HE21 DA $34.21 (GKS eff $34.71 with MCC), HE23 RT $31.28 (forecast)
- 에너지 순 스프레드 (charged MWh 기준, MCC 포함): $19.78/MWh discharged
- 이전 사이클 (7/18) 동일 지표: $16.06/MWh — MCC 효과 +$3.72/MWh

## 구조 변경 vs 이전 사이클

- 이전 사이클 (2026-07-18): HE21+22 DA discharge, NS HE13-19만
- 오늘: HE21 DA + HE22 NS + HE23 RT → 이론적 증분 +$785 (HE22-23 구간)
- RegUp → NS 교체 (HE20)

*T+2 Tenaska 정산 예상일: 2026-07-21. 실적 비교 learnings 파일: memory/bess-optimizer/learnings/2026-07-19.md*
