# bess-optimizer History — 2026-07-20 추천 사본

**Issued**: 2026-07-19 | **Source**: reports/daily/bess-optimizer/2026-07-20.md
**Status**: STRATEGIC BENCHMARK — NOT OPERATIONALLY COUPLED

## 핵심 판단 요약

- **전략**: Stack A — Energy Arbitrage Primary (HE10-11 DA 충전 / HE21-22 DA 방전) + Full-day Non-Spin overlay
- **SoC Init**: 100 MWh (Rule 7 DEGRADED — Tenaska whitelist 미접근)
- **DA-RT 판단**: HE21 spread +$22.59 (P(DA>RT) = 0.672) → DA 방전 확정. HE22 spread +$8.07 → DA 방전 확정.
- **Finding 7**: HE10-12 GKS MCC −$2.5/MWh P50 → 충전 비용 절감 +$295
- **SOUTH_HOUSTON_IMPORT**: MEDIUM 30-42% HE20-22 → MCC +$1.0/MWh prob-wtd at 방전 +$200
- **AS Playbook**: Not available in current environment

## 스케줄 (요약)

| 구간 | Mode | Energy MW | NS MW | SoC 종료 |
|---|---|---|---|---|
| HE01-09 | Idle/NS | 0 | 100 | 100 MWh |
| HE10 | Charge | −100 | 0 | 185 MWh |
| HE11 | Charge/NS | −18 | 82 | 200 MWh |
| HE12-20 | Idle/NS | 0 | 100 | 200 MWh |
| HE21 | Discharge | +100 | 0 | 100 MWh |
| HE22 | Discharge | +100 | 0 | 0 MWh |
| HE23-24 | Idle | 0 | 0 | 0 MWh |

## 예상 수익

| 구분 | 금액 |
|---|---|
| DA Energy net (HE10-11 충전, HE21-22 방전) | +$7,093 |
| MCC adjustment (충전 +$295, 방전 +$200) | +$495 |
| Non-Spin DA (HE01-20 전체, 0.75x haircut) | +$1,750 |
| **Total** | **+$9,338** |

## 핵심 가격

- HE10 DA charge: $16.35 (offer ≤$16.35); RT $18.00
- HE11 DA charge: $16.66 (offer ≤$16.66); RT $18.50
- HE21 DA discharge: $53.12 (offer ≥$45); RT $30.53; spread +$22.59
- HE22 DA discharge: $37.16 (offer ≥$28); RT $29.09; spread +$8.07
- NS HE20 (scarcity window): $4.21/MW-hr (0.75x → $316)

## 시나리오

- Base: $9,338
- Bull (AG2 load 90.8 GW): ~$10,500-11,500
- Bear (AG2 wind 11.7 GW, HE21 DA ~$46): ~$8,200
- Worst-case (DA miss -25%): ~$7,300

## Alternative Stack B (조건부)

Trigger: HE22 DA forecast < $32.82, OR wind intraday revision ≥ +1.5 GW
- HE22: NS 100 MW → +$584
- HE23: RT discharge → +$2,845
- Stack B EV: $9,051 (base) vs Stack A $9,338 → Stack A wins by $287 under base forecast

*T+2 Tenaska 정산 예상일: 2026-07-22 (07-20 flowday). 실적 비교 learnings: memory/bess-optimizer/learnings/2026-07-20.md*
