# bess-optimizer History — 2026-07-21 추천 사본

**Issued**: 2026-07-20 | **Source**: reports/daily/bess-schedule/2026-07-21.md
**Status**: STRATEGIC BENCHMARK — NOT OPERATIONALLY COUPLED
**Day type**: Tuesday WDPEAK (HE07-22)

## 핵심 판단 요약

- **전략**: Stack A — Energy dominant + Midday NS overlay
- **SoC Init**: 0 MWh (ASSUMED; Rule 7 — 07-20 targeted full discharge; Tenaska unavailable)
- **DA-RT 판단**: HE21 DA $86.97 >> RT $36.68 (+$50.29 spread, P(DA>RT)=68.1%) — 시리즈 최강 DA 우위 신호
- **HE20 추가**: DA $65.75, spread +$35.23 — full 100 MW discharge 결정
- **충전 window**: HE10-12 (GKS MCC -$2.6/MWh 혜택 전 구간 적용 — HE09 skip, $210 절감)
- **Finding 7**: MODERATE-STRONG, HIGH magnitude — NL trough 31,174 MW (YE) / 30,260 MW (Enverus); GKS MCC -$2.6/MWh HE10-12
- **SOUTH_HOUSTON_IMPORT**: MEDIUM-HIGH 35-50% HE19-22 → Rule 6 OVERRIDE 적용 (spread $50 >> congestion EV $1.5/MWh)
- **RegUp**: 제외 (Rule 4 적용 — 3회 연속 $0: 07-13, 07-14, 07-18)
- **ECRS**: Rule 1 exception — SoC insufficient HE20-24
- **AS Playbook**: ABSENT (60th+ consecutive cycle)

## 스케줄 (요약)

| 구간 | Mode | Energy MW | Venue | NS MW | SoC 종료 MWh |
|---|---|---|---|---|---|
| HE01-09 | Idle | 0 | — | 0 | 0 |
| HE10 | Charge DA | -100 | DA | 0 | 85 |
| HE11 | Charge DA | -100 | DA | 0 | 170 |
| HE12 | Top-off DA | -36 | DA | 0 | 200 |
| HE13-19 | Hold + NS | 0 | — | 85 | 200 |
| HE20 | Discharge DA | +100 | DA | 0 | 100 |
| HE21 | Discharge DA | +100 | DA | 0 | 0 |
| HE22-24 | Idle | 0 | — | 0 | 0 |

## DA 입찰 파라미터

| HE | 방향 | MW | Offer Price | 근거 |
|---|---|---|---|---|
| HE10-12 | 매수 (충전) | 100/100/36 | ≤$18/MWh max buy | Duck curve trough + MCC benefit |
| HE20 | 매도 (방전) | 100 | ≥$55/MWh | $65.75 × 0.85 = $55.89 floor |
| HE21 | 매도 (방전) | 100 | ≥$74/MWh | $86.97 × 0.85 = $73.92 floor |

## 예상 수익

| 구분 | 금액 |
|---|---|
| DA 에너지 gross margin (charge + discharge) | +$9,939 |
| Rule 2 haircut (0.80×) 적용 후 | +$7,951 |
| NS DA HE13-19 (85 MW, 0.75× haircut) | +$431 |
| **Total** | **+$8,382** |

Range: $6,713 (bear, 75% forecast) — $10,370 (bull, 100% forecast)

## 주요 가격 참조

- 충전: HE10 hub $16.01 → GKS eff. $13.41 (MCC -$2.6), HE11 $17.31 → $14.71, HE12 $17.31 → $14.71
- 방전: HE20 hub $65.75 (offer ≥$55), HE21 hub $86.97 (offer ≥$74)
- 에너지 net spread (conservative, MCC-adjusted): ($57.39+$75.42)/2 discharge - ($13.41+$14.71+$14.71)/3 charge = $66.41 - $14.28 = $52.13/MWh × 85% RTE implied
- NS HE13-19: avg ~$0.93/MW (low, midday)

## 구조 변경 vs 이전 사이클

- 이전 사이클 (07-19): HE10-12 charge, HE21 DA + HE22 NS + HE23 RT
- 오늘 (07-21): HE10-12 charge → skip HE09 (MCC 절감) + HE20 추가 DA discharge → HE22-24 idle
- 이유: HE21 DA spread $50 (vs 07-19 HE21 $34.21 spread ~$3); HE20 DA $65.75 >> NS HE22-24 $8.60-11.48 (순이익 +$2,200)
- Rule 6 override: 07-19 사이클에서는 SOUTH_HOUSTON_IMPORT 18-28% (LOW-MEDIUM) → RT 잔류 고려. 오늘 35-50% (HIGH) → 이론적 RT bias이나, $50 spread 압도적 → override 문서화.

## 대안 (Stack B — Conditional)

Trigger: HE20 DA < $55 AND HE21 DA < $74 (양쪽 오퍼 미청산, 확률 ~15%)
Action: NS HE13-24 full hold + RT discharge HE21-23
예상 수익: ~$6,422 (Stack A base $8,382 대비 −$1,960)

*T+2 Tenaska 정산 예상일: 2026-07-23. 실적 비교 learnings: memory/bess-optimizer/learnings/2026-07-22.md*
