# bess-optimizer History — 2026-07-22 추천 사본

**Issued**: 2026-07-21 | **Source**: reports/daily/bess-stack/2026-07-22.md
**Status**: STRATEGIC BENCHMARK — NOT OPERATIONALLY COUPLED
**Day type**: Wednesday WDPEAK (series high DA prices; SOUTH_HOUSTON_IMPORT P=42-58%)

## 핵심 판단 요약

- **전략**: Stack A — Full DA Energy Arbitrage (HE09-10 charge / HE19-20 DA discharge) + Midday NS Overlay (88 MW, HE11-18)
- **SoC Init**: 30 MWh (Rule 7 DEGRADED — Tenaska PTP 미접속; Override 1: 07-21 targeted terminal SoC ~0 MWh → 30 MWh residual assumed)
- **DA-RT 판단**: HE19 spread +$65.34 (P(DA>RT)=75%), HE20 spread +$70.56 (P(DA>RT)=72.9%) → 시리즈 최강 DA 우위. Rule 6 OVERRIDE 적용.
- **Finding 7**: HE09-12 GKS MCC -$1.8/MWh P50 → 충전 비용 절감 +$360 (HE09-10 combined; tightest cross-source gap in series: 450 MW)
- **SOUTH_HOUSTON_IMPORT**: MEDIUM-HIGH 42-58% HE19-21 → Rule 6 HIGH threshold. OVERRIDE: DA-RT spread $65-70/MWh >> July 1 binding spread $11.87/MWh. DA market has priced congestion at $100-110/MWh. Override justified.
- **Rule 1 ECRS**: Excluded all hours — HE09-10 charging, HE19-20 full energy discharge, HE21-24 SoC=0. Exception invoked per Rule 1.
- **Rule 3 NS HIGH**: HE21-24 NS $13.09-13.85/MWh > $8 threshold. Override: energy arbitrage $65-70 spread dominates; SoC=0 post-discharge makes NS physically impossible. Forwarded to dart-virtual-trader.
- **AS Playbook**: ABSENT (61st+ consecutive cycle)

## 스케줄 (요약)

| 구간 | Mode | Energy MW | Venue | NS MW | SoC 종료 MWh |
|---|---|---|---|---|---|
| HE01-08 | Idle | 0 | — | 0 | 30 |
| HE09 | Charge DA | -100 | DA | 0 | 115 |
| HE10 | Charge DA | -100 | DA | 0 | 200 |
| HE11-18 | Hold + NS | 0 | — | 88 | 200 |
| HE19 | Discharge DA | +100 | DA | 0 | 100 |
| HE20 | Discharge DA | +100 | DA | 0 | 0 |
| HE21-24 | Idle | 0 | — | 0 | 0 |

## DA 입찰 파라미터

| HE | 방향 | MW | Bid Floor/Cap | 근거 |
|---|---|---|---|---|
| HE09 | 매수 (충전) | 100 | ≤ $20.60/MWh | Duck curve trough; MCC -$1.8 → GKS eff $18.80 |
| HE10 | 매수 (충전) | 100 | ≤ $19.33/MWh | CHEAPEST HOUR; MCC -$1.8 → GKS eff $17.53 |
| HE19 | 매도 (방전) | 100 | ≥ $87/MWh | GKS eff $101.97 × 0.85 = $86.67; P(DA>RT)=75% |
| HE20 | 매도 (방전) | 100 | ≥ $94/MWh | GKS eff $111.01 × 0.85 = $94.36; SERIES PEAK |

## 예상 수익

| 구분 | 금액 |
|---|---|
| DA 에너지 gross (HE09-10 충전, HE19-20 방전) | +$17,665 |
| Rule 2 haircut (0.80×) 적용 후 | +$14,132 |
| Non-Spin DA HE11-18 (88 MW, 8h, avg $0.69, 0.75x) | +$364 |
| **Total** | **+$14,496** |

Range: $10,800 (bear, DA miss -25%) — $15,500 (bull, congestion binds + MCC +$5)

## 핵심 가격

- HE09 충전: hub DA $20.60, GKS eff $18.80 (MCC -$1.8), offer ≤ $20.60
- HE10 충전: hub DA $19.33, GKS eff $17.53 (MCC -$1.8), offer ≤ $19.33 (CHEAPEST)
- HE19 방전: hub DA $100.47, GKS eff $101.97 (MCC +$1.5), offer ≥ $87
- HE20 방전: hub DA $109.51, GKS eff $111.01 (MCC +$1.5), offer ≥ $94 (SERIES HIGH)
- Arbitrage gross spread: HE19 + HE20 avg discharge ($106.49 eff) - HE09 + HE10 avg charge ($18.17 eff) = $88.32/MWh on effective prices
- Net energy margin: (100 × $101.97 + 100 × $111.01) - (100 × $18.80 + 100 × $17.53) = $21,298 - $3,633 = $17,665

## 구조 변경 vs 이전 사이클

- 이전 사이클 (07-21): HE10-12 charge (3h, SoC 0→200 from 0), HE20-21 DA discharge
- 오늘 (07-22): HE09-10 charge (2h, SoC 30→200 — residual reduces charging need) → same end state
- 충전 HE09 추가 (vs 07-21 HE09 skip): SoC start 30 MWh로 HE09+HE10로 충분. HE12 top-off 불필요 ($23.73/MWh 회피).
- 방전 HE19-20 (vs 07-21 HE20-21): HE20 DA $109.51 (07-22) > HE21 DA $86.97 (07-21) → 방전 window 1시간 빠름. HE21은 SoC=0로 skip.
- 이유: 오늘 HE20이 시리즈 최고가 ($109.51 vs 07-21 HE21 $86.97). HE19 $100.47도 매우 높아 2시간 완전 방전 최적.
- Rule 6 override: 07-21에서 $50 spread → override. 07-22에서 $65-70 spread → 더 강한 override.

## 대안 (Stack B — Conditional)

Trigger: 인트라데이 HE17 STPF 기준 ERCOT wind ≥ 9,000 MW (HE19-21), 또는 HE19 DA < $87, 또는 HE20 DA < $94
Action: HE19 60 MW DA 방전 + HE21 40 MW RT standby
예상 수익: ~$13,660 (Stack A $14,496 대비 -$836)

## 적용된 Standing Rules

| Rule | 상태 |
|---|---|
| Rule 1 ECRS | APPLIED — excluded all hours (exception: SoC committed/insufficient) |
| Rule 2 0.80x | APPLIED |
| Rule 3 NS HIGH | ALERT, OVERRIDE — energy dominates; SoC=0 post-discharge |
| Rule 4 | N/A |
| Rule 5 | ACTIVE — DA Energy bids via Smartbidder/Ascend |
| Rule 6 | OVERRIDE — P(binding) HIGH 42-58% but spread $65-70 unprecedented |
| Rule 7 | DEGRADED — SoC_start = 30 MWh (Override 1) |
| Rule 8 | ACTIVE — unresolved RT dispatch risk disclosed |

*T+2 Tenaska 정산 예상일: 2026-07-24. 실적 비교 learnings: memory/bess-optimizer/learnings/2026-07-22.md*
