# bess-optimizer History — 2026-07-23 추천 사본

**Issued**: 2026-07-22 | **Source**: reports/daily/bess-stack/2026-07-23.md
**Status**: STRATEGIC BENCHMARK — NOT OPERATIONALLY COUPLED
**Day type**: Thursday WDPEAK (moderate summer — 97°F DFW, wind +2.3 GW vs Jul 22)

## 핵심 판단 요약

- **전략**: Stack A — DA Energy Arbitrage (HE10-11 충전 / HE20-21 방전) + Night NS Overlay (HE01-08)
- **SoC Init**: 50 MWh (task context; Tenaska PTP 미사용, Rule 7 DEGRADED)
- **DA-RT 판단**: DA 전 24시간 우위 (P(DA>RT) 52-75%). HE20-21 spread +$17-23/MWh, P(DA>RT)=74% → DA full discharge.
- **HE22 AS trade-off 분석**: ECRS $10.06, NS $12.24 포착 위해 SoC 보유 시 → HE21 $64.60 포기. 단위당 손실 $64.60 - $58.57 = $6.03/MW → full discharge HE20-21 우위. AS 포착 불가 확인.
- **Rule 6**: SOUTH_HOUSTON_IMPORT P(binding)=10-16% (LOW). Rule 6 threshold(35%) 미달. 표준 적용.
- **Rule 4**: RegUp 제외 유지 (3회+ 연속 $0 확인).
- **AS Playbook**: FILE ABSENT (환경 제약).

## 스케줄 (요약)

| 구간 | Mode | Energy MW | AS MW (NS) | SoC 종료 MWh |
|------|------|----------:|----------:|-------------:|
| HE01-02 | AS (NS) | 0 | 50 | 50 |
| HE03-05 | AS (NS) | 0 | 30 | 50 |
| HE06-08 | AS (NS) | 0 | 20 | 50 |
| HE09 | Idle | 0 | 0 | 50 |
| HE10 | Charge DA | -100 | 0 | 135 |
| HE11 | Charge DA | -77 | 0 | 200 |
| HE12-19 | Idle | 0 | 0 | 200 |
| HE20 | Discharge DA | +100 | 0 | 100 |
| HE21 | Discharge DA | +100 | 0 | 0 |
| HE22-24 | Idle | 0 | 0 | 0 |

## 예상 수익

| 구분 | 금액 |
|------|------|
| DA Energy gross margin (방전 $12,940 - 충전 $3,673) | +$9,267 |
| Rule 2 haircut (0.80×) 적용 후 | +$7,414 |
| Non-Spin DA HE01-08 | +$1,241 |
| **Total** | **+$8,655** |

Range: $1,241 (bear, DA 미청산) → $10,508 (bull, Rule 2 haircut 없음)

## 핵심 가격 참조

- 충전: HE10 $20.40, HE11 $21.21 (DA cheapest window, solar trough)
- 방전: HE20 DA $64.80, HE21 DA $64.60 (P(DA>RT)=74.3%)
- NS: HE01 $8.17, HE02 $6.78, HE03 $3.89 ... HE08 $1.67
- HE22 포기: DA $58.57 (에너지) / NS $12.24, ECRS $10.06 (AS) — SoC=0, 물리적 불가

## vs 이전 사이클 (Jul 22 추천) 비교

| 항목 | Jul 22 추천 | Jul 23 추천 |
|------|------------|------------|
| 방전 시간 | HE19-20 | HE20-21 |
| 방전 DA 가격 | $101-111/MWh | $64.60-64.80/MWh |
| 에너지 gross margin | +$17,665 | +$9,267 |
| 야간 NS | 미포함 (SoC=30 MWh, HE01-08 idle) | HE01-08 50-20 MW |
| 총 예상 수익 (base) | $14,496 | $8,655 |
| 변화 이유 | Jul 22 = 103°F, 저풍, SOUTH_HOUSTON HIGH 42-58% | Jul 23 = 97°F, 풍력 +2.3GW, LOW 10-16% |

## 구조 변경 내역 (Jul 21 학습 적용)

- HE01-08 NS 명시 추가: Jul 21 실적에서 NS $1,232 (추천 $431 대비 +$801) 관찰 → 야간 NS window가 실제로 청산됨 확인. 오늘부터 HE01-08 NS 명시 포함.
- 충전 window: HE10-11 (Jul 22 HE09-10 대비 1시간 후이동). HE09 $22.99 vs HE10 $20.40 절감 $159 추가.
- HE22 AS capture 포기: 수학적으로 $6.03/MW 손실 확인. 명시적 문서화.

## T+2 정산 정보

- Tenaska 정산 예상: 2026-07-25
- 실적 비교 learnings: memory/bess-optimizer/learnings/2026-07-23.md (Jul 25 T+2 수령 후 작성)

*bess-optimizer | history 2026-07-23 | 작성 2026-07-22*
