# bess-optimizer 추천 사본 — 2026-07-24 (D+1)

원본: `reports/daily/bess-optimizer/2026-07-24.md`
작성: 2026-07-23 07:30 CT cycle

## 핵심 결정 요약

**전략**: Stack A — 에너지 arbitrage (HE10–12 충전 / HE20–21 방전) + RegDown AS overlay

**충전**: HE10 −100 MW, HE11 −100 MW, HE12 −35 MW (총 235 MWh 소비 → 200 MWh 저장)
**방전**: HE20 +100 MW, HE21 +100 MW (200 MWh 전량 방전)
**RegDown**: HE10 100 MW / HE11 100 MW / HE12 35 MW

**Non-Spin HE21–22 미채택 이유**: DA 에너지 $36.44 >> Non-Spin expected $22.79/MWh (capacity $10.82 + P(activation=35%) × RT $34.19)

**예상 수익**:
- Stack A (MCC MEDIUM conv.): $3,271
- Stack B (MCC 제외): $2,624
- Stack C (wind miss 조건부): ~$4,985

**GKS MCC 적용**: HE09–12 −$2.75/MWh midpoint (Finding 7 MODERATE). 충전 비용 절감 $646.

**오늘의 구조적 특징**: 에너지 spread $16.77/MWh (전일 $37.74 대비 −56%). 저가격 환경. AS 야간 Non-Spin/ECRS ($10.82/$2.87) 포착 불가 (SoC=0 after HE21). 오늘은 단순 에너지 arbitrage가 최적.

Self-review 예정: T+2 Tenaska 정산 도착 후 (예상 2026-07-26)
파일: `memory/bess-optimizer/learnings/2026-07-24.md`
