# GKS BESS — D+1 (2026-07-25) Optimal Revenue Stack

**Issued**: 2026-07-24 (daily 07:30 CT cycle)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh, RTE 85%
**Flowday**: Saturday 2026-07-25 (WEPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Data status**: PRODUCTION — all inputs pre-DAM cutoff (10:00 CT)
**AS Playbook prior**: ABSENT (recommend_as_position.py not yet implemented) — self co-optimization applied
**Inputs consumed**:
- `shared/data/forecasts/market-view/2026-07-25.md` (market-analyst, production)
- `shared/data/forecasts/congestion/2026-07-25.md` (congestion-analyst Stage 0, production)
- `shared/data/raw/yes-energy/2026-07-25.csv` (Yes Energy BIDCLOSE, production)
- `reports/daily/pnl/2026-07-23.md` (pnl-manager, production — self-review input)

---

## SoC and Efficiency Assumptions

- **Starting SoC**: 0 MWh (prior day 2026-07-24 plan fully discharged HE20-21; confirmed by 7/24 report)
- **RTE convention**: Charging — 1 MWh consumed from grid stores 0.85 MWh; Discharging — delivering 1 MWh to grid depletes 1/0.85 = 1.176 MWh from storage
- **SoC ceiling**: 200 MWh; floor: 0 MWh
- **HSL**: 100 MW flat (DA bidding cap; AS + energy must not exceed HSL in any hour)

---

## Recommendation (Primary — Stack A: Energy Arbitrage + AS Standby)

**Core logic**: Duck curve HE09-11 is the cheapest charge window (effective nodal $11.86-$15.00/MWh after -$3 to -$5/MWh MCC). Evening discharge HE20-22 captures $29.10-$30.97 DA with +$1.5/MWh MCC premium. AS allocated in standby hours only (no AS during charge hours — root-cause fix from 2026-07-23 imbalance event). HSL = energy + AS in all hours.

| HE | CT Start | Mode | Energy MW | RegUp MW | RegDown MW | RRS MW | ECRS MW | NonSpin MW | DA Price Est. $/MWh | Est. Rev/(Cost) $ |
|---|---|---|---|---|---|---|---|---|---|---|
| 01 | 00:00 | Standby | 0 | 0 | 0 | 0 | 0 | 60 | $20.00 | +$150 |
| 02 | 01:00 | Standby | 0 | 0 | 0 | 0 | 0 | 60 | $19.00 | +$150 |
| 03 | 02:00 | Standby | 0 | 0 | 0 | 0 | 0 | 60 | $18.00 | +$150 |
| 04 | 03:00 | Standby | 0 | 0 | 0 | 0 | 0 | 60 | $18.00 | +$150 |
| 05 | 04:00 | Standby | 0 | 0 | 0 | 0 | 0 | 60 | $18.00 | +$150 |
| 06 | 05:00 | Standby | 0 | 0 | 0 | 0 | 0 | 60 | $19.00 | +$150 |
| 07 | 06:00 | Standby | 0 | 0 | 0 | 0 | 0 | 60 | $21.00 | +$210 |
| 08 | 07:00 | Standby | 0 | 0 | 0 | 0 | 0 | 60 | $20.00 | +$210 |
| **09** | **08:00** | **Charge** | **-100** | 0 | 0 | 0 | 0 | **0** | **$18.00** | **-$1,500** |
| **10** | **09:00** | **Charge** | **-100** | 0 | 0 | 0 | 0 | **0** | **$16.57** | **-$1,257** |
| **11** | **10:00** | **Charge** | **-35** | 0 | 0 | 0 | 0 | **0** | **$15.86** | **-$415** |
| 12 | 11:00 | Standby | 0 | 0 | 0 | 0 | 20 | 60 | $17.98 | +$240 |
| 13 | 12:00 | Standby | 0 | 0 | 0 | 0 | 20 | 60 | $21.00 | +$263 |
| 14 | 13:00 | Standby | 0 | 0 | 0 | 0 | 20 | 60 | $22.00 | +$280 |
| 15 | 14:00 | Standby | 0 | 0 | 0 | 0 | 20 | 60 | $23.00 | +$280 |
| 16 | 15:00 | Standby | 0 | 0 | 0 | 0 | 20 | 60 | $25.00 | +$340 |
| 17 | 16:00 | Standby | 0 | 0 | 0 | 0 | 20 | 60 | $26.00 | +$340 |
| 18 | 17:00 | Standby | 0 | 0 | 0 | 0 | 20 | 60 | $27.00 | +$340 |
| 19 | 18:00 | Transition | 0 | 0 | 0 | 0 | 20 | 30 | $27.00 | +$215 |
| **20** | **19:00** | **Discharge** | **+80** | 0 | 0 | 0 | 0 | 0 | **$29.61** | **+$2,489** |
| **21** | **20:00** | **Discharge** | **+50** | 0 | 0 | 10 | 0 | 20 | **$29.10** | **+$1,703** |
| **22** | **21:00** | **Discharge** | **+40** | 0 | 0 | 0 | 0 | 0 | **$30.97** | **+$1,199** |
| 23 | 22:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | $25.00 | $0 |
| 24 | 23:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | $21.00 | $0 |

**Notes on DA prices**: HE10 $16.57, HE11 $15.86, HE12 $17.98, HE20 $29.61, HE21 $29.10, HE22 $30.97 are Smartbidder HB_BUSAVG confirmed via market briefing. All other hours are interpolated from net-load profile and OFFPEAK/WEPEAK regime.

**Notes on AS prices used**: Non-spin $2.50/MW·h (HE01-06), $3.50 (HE07-08), $3.50-5.00 (HE12-19, building), $7.00 (HE21); ECRS $1.50-2.00/MW·h (HE12-18), $2.50 (HE19); RRS $2.79/MW·h (HE21). All estimated from Smartbidder confirmed peaks (Non-spin HE22=$8.32, ECRS HE22=$3.43, RRS HE22=$2.07) scaled proportionally.

**HE21 allocation check**: 50 MW energy + 10 MW RRS + 20 MW NonSpin = 80 MW total ≤ 100 MW HSL. Remaining 20 MW unallocated — available as RT energy upside if RT spike materializes at HE21.

---

## SoC Profile

| Hour Range | SoC (MWh) | Event |
|---|---|---|
| HE01-08 | 0 | Standby, empty |
| HE09 end | 85.0 | Charged 100 MW × 0.85 |
| HE10 end | 170.0 | Charged 100 MW × 0.85 |
| HE11 end | 199.75 ≈ 200 | Charged 35 MW × 0.85 = 29.75 MWh; full |
| HE12-19 | 200 | Full standby |
| HE20 end | 105.9 | Discharged: 200 − (80/0.85 = 94.1) |
| HE21 end | 47.1 | Discharged: 105.9 − (50/0.85 = 58.8) |
| HE22 end | ~0 | Discharged: 47.1 − (40/0.85 = 47.1) ≈ 0 |
| HE23-24 | 0 | Depleted |

---

## Top / Bottom Hours

- **Top 2 discharge (DA Energy)**: HE22 $30.97 (highest), HE20 $29.61 (high confidence DA>RT at P=66%)
- **RT spike watch**: HE21 — DA $29.10 < E[RT] $33.62; P(RT>DA) = 35.6%; 20 MW RT option preserved (unallocated)
- **Bottom 2 charge (DA Energy)**: HE11 $15.86 (lowest, congestion-analyst SEVERE Finding 7), HE10 $16.57 (effective nodal $12.57 after -$4/MWh MCC)
- **Duck curve trough**: HE09-11, net load 24,559-28,197 MW — VERY HIGH conviction charge window per congestion-analyst

---

## DA-RT Spread Strategy

**Energy — Neutral signal (DA avg = RT avg, spread $-0.04):**
- Full day DA-RT spread is essentially flat (-$0.04/MWh average). No systemic DA-heavy or RT-heavy bias.
- Exception: HE21 — RT E[$33.62] vs DA $29.10 = apparent RT upside (+$4.52). E[RT] > DA at HE21 despite P(DA>RT)=64%, driven by spike skewness.
- Strategy: Commit primary discharge volume to DA at HE20 and HE22 (high DA price confidence, P(DA>RT) 64-66%). Preserve 20 MW unallocated at HE21 as RT option (positive expected value: E[RT] $33.62 > DA $29.10 on that slice).

**Non-spin — Standby-only commitment (lesson applied from 2026-07-23):**
- Non-spin committed only during standby hours (HE01-08, HE12-19). Zero Non-spin during charge window (HE09-11).
- Root cause from 7/23: committing 85 MW NS concurrent with 50 MW energy sell exceeded HSL (135 MW > 100 MW). This caused RT dispatch shortfall and -$11,725 RT imbalance. Today: all hours satisfy energy + AS ≤ 100 MW HSL.
- If NS is called during standby (HE12-19), the BESS discharges. Risk: SoC depletion before HE20 discharge window. Mitigant: NS call probability per hour ~5-10% in non-emergency conditions; 60 MW × 7h standby block depletes SoC meaningfully only if called multiple hours. Reserve monitoring recommended starting HE17.

**ECRS — DA standby window:**
- ECRS DA-RT spread: bullish (new Stage 0 high HE22 $3.43). Committing ECRS in DA is preferred over RT residual.
- 20 MW ECRS allocated HE12-19 (standby hours); removed at HE19 (transition) and not committed during discharge (energy priority).

**RRS — Layer at HE21 only:**
- RRS HE21 $2.79/MWh is the cleanest opportunity. Energy 50 MW + RRS 10 MW + NS 20 MW = 80 MW at HE21.
- No RRS at HE22 — SoC just sufficient for 40 MW energy; no headroom for additional product without risk.

---

## Expected Revenue

| Component | Details | Amount |
|---|---|---|
| Charge cost (nodal) | HE09: 100×$15.00 + HE10: 100×$12.57 + HE11: 35×$11.86 | -$3,172 |
| Discharge revenue (nodal) | HE20: 80×$31.11 + HE21: 50×$30.70 + HE22: 40×$29.97 | +$5,391 |
| **Net Energy Arbitrage** | | **+$2,219** |
| Non-spin AS (HE01-08) | 60 MW × avg $3.00/MW·h × 8h | +$1,440 |
| Non-spin AS (HE12-19) | 60/30 MW × avg $4.50/MW·h × 8h (weighted) | +$1,980 |
| ECRS AS (HE12-19) | 20 MW × avg $1.75/MW·h × 8h | +$280 |
| Non-spin at HE21 | 20 MW × $7.00 | +$140 |
| RRS at HE21 | 10 MW × $2.79 | +$28 |
| **Total AS** | | **+$3,868** |
| **Total Expected** | | **+$6,087** |

**Breakdown by category**: Energy $2,219 (36%) / AS $3,868 (64%)

**vs Smartbidder benchmark**: Benchmark for 7/23 (similar low-price day) was -$7,333 (anomaly day). For a normalized Saturday at $24 DA avg, benchmark range estimated $4,000-6,500 (no comparable recent Saturday in window). This recommendation targets $6,087, which is expected to be at or above benchmark on a weak-energy Saturday.

**vs 7-day moving average**: Not computed (no 7-day Saturday average in memory). Directionally, $6,087 on a $24 DA Saturday is efficient — AS contributes 64% of total, consistent with low-spread environment.

---

## Risks

1. **Non-spin RT deployment during standby (PRIMARY)**: If ERCOT deploys NS during HE12-19 (P~10%/hour), SoC depletes before planned discharge. Mitigation: Reduce NS commitment to 40 MW at HE17-18 if RT conditions show elevated dispatch probability. Monitor SoC at HE17 end; if SoC < 180 MWh, cut NS to zero at HE18-19.

2. **HE21 RT spike realized (UPSIDE RISK)**: P(RT>DA HE21) = 35.6%. The 20 MW unallocated position captures upside. If RT reaches $42+, the 20 MW RT option is worth +$256 incremental vs DA equivalent. If RT does not spike (64%), DA at HE20 and HE22 is fully captured.

3. **HE22 SoC margin is zero**: Schedule calls for exactly 47.1 MWh discharged at HE22. Any unplanned SoC depletion in HE12-21 (e.g., NS deployment call) would reduce HE22 discharge below 40 MW. Hard stop: if SoC falls below 50 MWh at HE21 start, reduce HE22 DA offer to match available SoC.

4. **Wind bust upside (SECONDARY)**: Enverus wind forecast is +2,080 MW above YE (16,166 vs 14,086 MW). If Enverus is correct, duck curve deepens further → HE09-11 nodal prices could be $2-3 lower than modeled → charge cost lower by ~$240. Upside, not a risk.

5. **SOUTH_HOUSTON_IMPORT binding at HE19-21 (LOW-MEDIUM, P=22-30%)**: If constraint binds, GKS MCC premium increases from +$1.5-2.0 to +$4-8/MWh. Discharge revenue at HE20-21 increases by $160-480. Upside scenario; no action required.

---

## Alternative (Stack B — Energy-Heavy, No AS Standby)

**Trigger**: Wind forecast busts by -1 GW (GR_WEST drops below 4,000 MW in afternoon), causing RT spike in HE16-18. Probability: ~10%.

**Change**: Remove NS commitment in HE12-19 (free up 60 MW AS capacity). Instead, preserve full HSL for RT energy deployment at HE17-18 if RT spikes. Commit to DA energy discharge at HE17 (+30 MW, DA ~$26) if forecast deteriorates.

**Revenue impact of Stack B**: AS revenue drops by ~$1,500 (lose standby NS HE12-19). If RT HE17-18 spikes to $40+, energy gain = 30 MW × ($40-$26) × 2h = $840. Net: -$660 vs Stack A. Stack B is inferior on EV basis; activate only if STWPF wind at HE15 reads below 5,000 MW for GR_WEST.

---

## Supporting Data Cross-Check

| Parameter | Yes Energy | Enverus | Agreement |
|---|---|---|---|
| NL trough (HE10) | 24,559 MW | 24,301 MW | VERY HIGH — gap 258 MW (Stage 0 record tightest) |
| NL peak (HE21) | 60,532 MW | — | — |
| Wind avg | 14,086 MW | 16,166 MW | DIVERGENCE +2,080 MW — Enverus bullish wind |
| Thermal outage | 8,358 MW | — | — |
| Solar peak | 29,170 MW (HE14) | 32,097 MW (HE13) | Moderate gap; duck curve depth robust either way |

Congestion confidence: Finding 7 SEVERE at VERY HIGH weight per congestion-analyst. Dual Smartbidder DA<RT at HE10-11 is first consecutive occurrence in Stage 0 history — maximum charge conviction maintained.

---

**Filed by**: bess-optimizer | **Next review**: 2026-07-25 post-settlement
**History copy**: `memory/bess-optimizer/history/2026-07-25.md`
