# GKS BESS — D+1 (2026-07-27) Optimal Revenue Stack

**Issued**: 2026-07-26 (daily 07:30 CT cycle)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh, RTE 85%
**Flowday**: Monday 2026-07-27 (WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Data status**:
- Yes Energy Bidclose: PRODUCTION
- Smartbidder Energy/AS/DA-RT Forecast: DEGRADED (client_secret 만료) — price estimates are fundamental-only, uncertainty 2-3x normal
- AS Playbook prior: ABSENT (recommend_as_position.py 미구현)
**Inputs consumed**:
- `shared/data/forecasts/market-view/2026-07-27.md` (market-analyst, production)
- `shared/data/forecasts/congestion/2026-07-27.md` (congestion-analyst Stage 0, production)
- `shared/data/raw/yes-energy/2026-07-27.csv` (Yes Energy BIDCLOSE, production)
- `reports/daily/pnl/2026-07-25.md` (pnl-manager, Tenaska actuals — self-review input)

---

## SoC and Efficiency Assumptions

- **Starting SoC**: 0 MWh — Jul 26 plan terminated at 0 MWh (full depletion at HE21). If Tenaska PTP intraday confirms residual SoC > 0, operator should reduce HE11 charge depth accordingly.
- **RTE**: 85%. Charging: 1 MWh consumed stores 0.85 MWh. Discharging: 1 MWh delivered depletes 1/0.85 = 1.176 MWh from SoC.
- **SoC ceiling**: 200 MWh; floor: 0 MWh
- **HSL**: 100 MW flat. energy + AS ≤ 100 MW in every hour (hard constraint — root-cause fix from Jul 23 -$11,725 imbalance)
- **MCC**: congestion-analyst Stage 0 provisional. Charge MCC HIGH confidence (Finding 7 EXTREME, NL trough 21,706 MW = new WDPEAK record). Discharge MCC MEDIUM-HIGH confidence (SOUTH_HOUSTON_IMPORT 35-52%).

---

## Recommendation (Primary — Stack A: DA Energy Arbitrage + Midday Non-Spin)

**Core logic**: Extreme Monday WDPEAK Duck Curve with 18.2 GW net load ramp (HE19-HE21) creates the widest charge-to-discharge spread in the Stage 0 series. Effective charge cost at GKS node is ~$10-22/MWh (HE10-11, after -$5.5/MWh MCC); effective discharge price is ~$83-134/MWh (HE20-21, after +$3/MWh MCC). DA commitment at HE20-21 locks in this extraordinary spread. Non-spin offered in standby hours HE12-19 provides supplementary AS revenue. SoC = 0 at HE01 eliminates overnight Non-spin opportunity (structural gap; see learnings).

**DA-RT signal (Smartbidder DEGRADED — market-analyst fundamental judgment)**: Market briefing flags P(RT>DA) at HE20-21 as elevated — 18.2 GW ramp with ORDC scarcity adder potential. Unlike Jul 26 (P(DA>RT) = 0.752, DA dominant), today's signal favors partial RT optionality. Primary stack commits 70 MW DA at HE20 and 80 MW DA at HE21 (below full HSL), preserving 20-30 MW unallocated at HE21 as RT reserve. HE22 discharge (20 MW) captures residual SoC in RT or DA depending on intraday price signal.

| HE | CT Start | Mode | Energy MW | RegUp MW | RegDn MW | RRS MW | ECRS MW | NonSpin MW | GKS Eff. $/MWh | Est. Rev/(Cost) $ |
|---|---|---|---|---|---|---|---|---|---|---|
| 01 | 00:00 | Standby (SoC=0) | 0 | 0 | 0 | 0 | 0 | 0 | — | $0 |
| 02 | 01:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | — | $0 |
| 03 | 02:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | — | $0 |
| 04 | 03:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | — | $0 |
| 05 | 04:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | — | $0 |
| 06 | 05:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | — | $0 |
| 07 | 06:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | — | $0 |
| 08 | 07:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | — | $0 |
| **09** | **08:00** | **Charge DA** | **-100** | 0 | 0 | 0 | 0 | **0** | **~$20.5** | **-$2,050** |
| **10** | **09:00** | **Charge DA** | **-100** | 0 | 0 | 0 | 0 | **0** | **~$10.5** | **-$1,050** |
| **11** | **10:00** | **Charge DA** | **-35** | 0 | 0 | 0 | 0 | **0** | **~$11.0** | **-$385** |
| 12 | 11:00 | Standby/NS | 0 | 0 | 0 | 0 | 0 | 80 | NS only | ~+$64 |
| 13 | 12:00 | Standby/NS | 0 | 0 | 0 | 0 | 0 | 80 | NS only | ~+$64 |
| 14 | 13:00 | Standby/NS | 0 | 0 | 0 | 0 | 0 | 80 | NS only | ~+$64 |
| 15 | 14:00 | Standby/NS | 0 | 0 | 0 | 0 | 0 | 80 | NS only | ~+$64 |
| 16 | 15:00 | Standby/NS | 0 | 0 | 0 | 0 | 0 | 60 | NS only | ~+$72 |
| 17 | 16:00 | Standby/NS | 0 | 0 | 0 | 0 | 0 | 60 | NS only | ~+$72 |
| 18 | 17:00 | Standby/NS | 0 | 0 | 0 | 0 | 0 | 60 | NS only | ~+$72 |
| 19 | 18:00 | Transition/NS | 0 | 0 | 0 | 0 | 0 | 30 | NS only | ~+$60 |
| **20** | **19:00** | **Discharge DA** | **+70** | 0 | 0 | 0 | 0 | **0** | **~$108** | **+$7,560** |
| **21** | **20:00** | **Discharge DA** | **+80** | 0 | 0 | 0 | 0 | **0** | **~$108** | **+$8,640** |
| **22** | **21:00** | **Discharge (RT or DA)** | **+20** | 0 | 0 | 0 | 0 | **0** | **~$52** | **+$1,040** |
| 23 | 22:00 | Standby (depleted) | 0 | 0 | 0 | 0 | 0 | 0 | — | $0 |
| 24 | 23:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | — | $0 |

**GKS Eff. $/MWh** = hub DA estimate ± E[MCC]. Hub DA estimates: HE09 ~$26, HE10 ~$16, HE11 ~$16, HE20-21 ~$105, HE22 ~$50. MCC: HE09-11 -$5.5/MWh (EXTREME Finding 7 conviction), HE20-21 +$3.0/MWh uncond. (SOUTH_HOUSTON_IMPORT 35-52%), HE22 +$2.0/MWh.

**Non-spin price estimates (no Smartbidder)**: HE12-15 ~$0.80/MW·h (daytime, low deployment risk); HE16-18 ~$1.20/MW·h (ramp onset, moderate); HE19 ~$2.00/MW·h (transition, elevated). Derived from Jul 25 actuals scaled for WDPEAK vs WEPEAK premium.

**HE16-18 NS step-down rationale**: Reducing from 80 MW (HE12-15) to 60 MW (HE16-18) as ramp begins (HE16: NL 40,552 MW, HE18: NL 39,959 MW). Lower NS offering preserves headroom against ERCOT deployment in the critical pre-discharge window. SoC checkpoint rule: if SoC < 180 MWh at HE17 end, cut NS to 0 at HE18-19 immediately.

**HE21 unallocated 20 MW**: With 80 MW energy committed and HSL = 100 MW, the remaining 20 MW are left unallocated to serve as RT reserve. If RT at HE21 settles above DA, the 20 MW receives RT uplift above the 80 MW DA lock-in price. This is a zero-cost RT option.

**HSL compliance check (all hours)**:
- HE01-08: 0+0=0 ≤ 100 ✓
- HE09-11: 100/35+0 ≤ 100 ✓
- HE12-15: 0+80=80 ≤ 100 ✓
- HE16-18: 0+60=60 ≤ 100 ✓
- HE19: 0+30=30 ≤ 100 ✓
- HE20: 70+0=70 ≤ 100 ✓
- HE21: 80+0=80 ≤ 100 ✓ (20 MW unallocated RT reserve)
- HE22: 20+0=20 ≤ 100 ✓
- HE23-24: 0 ✓

---

## SoC Profile

| Hour Range | SoC (MWh) | Event |
|---|---|---|
| HE01-08 start | 0 | Standby depleted — prior day (Jul 26) plan terminal SoC |
| HE09 end | 85.0 | Charged 100 MW × 0.85 = 85 MWh |
| HE10 end | 170.0 | Charged 100 MW × 0.85 = 85 MWh |
| HE11 end | 199.75 ≈ **200** | Charged 35 MW × 0.85 = 29.75 MWh — **FULL** |
| HE12-19 | 200.0 | Full standby (assumes no NS deployment) |
| HE20 end | 117.65 | Discharged 70 MW; depleted 70/0.85 = 82.35 MWh |
| HE21 end | 23.53 | Discharged 80 MW; depleted 80/0.85 = 94.12 MWh |
| HE22 end | **0** | Discharged 20 MW; depleted 20/0.85 = 23.53 MWh — **DEPLETED** |
| HE23-24 | 0 | Standby depleted |

**NS deployment SoC risk**: If 80 MW NS is deployed at any single standby hour (HE12-15), SoC depletes by 80 MWh (1 call). After one full deployment: SoC = 120 MWh entering HE20. Can still execute 70 MW HE20 + 30 MW HE21 (vs planned 80 MW HE21). Revenue impact: -(50 MW × $108) = -$5,400. Hard rule: if SoC < 170 MWh at HE19 start, reduce HE20 discharge to 50 MW and HE21 to 60 MW.

---

## Top / Bottom Hours

**Top 2 discharge (DA Energy)**:
- HE21 (20:00 CT): NL 62,093 MW (peak); DA hub est. ~$105/MWh; GKS eff. ~$108/MWh; 80 MW DA + 20 MW RT option unallocated
- HE20 (19:00 CT): NL 56,502 MW; DA hub est. ~$105/MWh; GKS eff. ~$108/MWh; 70 MW DA committed

**Bottom 2 charge (DA Energy)**:
- HE10 (09:00 CT): NL trough 21,706 MW (new Stage 0 WDPEAK record); DA hub est. ~$16/MWh; GKS eff. ~$10.5/MWh (MCC -$5.5) — cheapest charge hour of WDPEAK series
- HE11 (10:00 CT): NL 24,510 MW; DA hub est. ~$16/MWh; GKS eff. ~$11/MWh

**RT spike watch**:
- HE20-21: market-analyst flags P(RT>$100) as HIGH. 18.2 GW net load ramp in 2 hours; ORDC scarcity adder possible. Strategy: 20 MW unallocated at HE21 as RT reserve; HE22 full RT optionality (20 MW, SoC = 23.53 MWh remaining).
- HE09-12: P(RT<$0) MEDIUM. Solar 18-31 GW + Wind 13-15 GW; net load 21.7-26.0 GW. If RT goes negative at HE10-11, RT charging would generate a credit on top of DA buy commitment — upside scenario.

---

## DA-RT Spread Strategy

**Energy — Partial DA with RT optionality (WDPEAK Monday, Smartbidder DEGRADED)**

Unlike Jul 26 (P(DA>RT) = 0.752 — record DA dominance), today's signal is ambiguous. Market briefing indicates "RT spike가 DA를 초과할 가능성" at HE20-21 due to extreme ramp and potential ORDC. With Smartbidder DEGRADED, precise P(DA>RT) is unavailable.

Decision: Commit 70 MW DA at HE20 and 80 MW DA at HE21 rather than full 100 MW both hours. Rationale:
- At $80+ hub DA (bottom of range), the energy spread over charge cost (~$10-22 eff.) is already ~$58-98/MWh — exceptional regardless of RT outcome
- DA locks in a floor on this extraordinary spread with certainty
- The unallocated 20 MW at HE21 and full SoC residual at HE22 (20 MW) capture RT spike upside
- If RT spikes to $150-200 at HE21: unallocated 20 MW earns an extra $42-92/MWh over DA, adding $840-$1,840 incremental

Contrast with Jul 25 actual: operator did NOT commit DA discharge at HE20-21 (only 0.1 MW DA sells), resulting in RT-only discharge that yielded lower realized prices ($37-40/MWh RT vs the expected $29-31/MWh DA... actually RT was higher that day). Today's DA estimate ($80-130) is dramatically higher, making DA commitment clearly superior even if RT ends up slightly higher.

**Charge window — DA commitment confirmed**

HE09-11: DA charge is correct. Effective nodal cost ~$10-22/MWh with -$5.5/MWh MCC (EXTREME Finding 7, VERY HIGH conviction). Even if RT goes negative at HE10, the DA charge cost at $10.5 effective is already near-zero. DA bid gives schedule certainty for full 200 MWh charge.

**Non-spin — DA settlement (no venue split decision)**

Non-spin clears in DA; no RT/DA venue choice needed. Commitment in standby hours only — no Non-spin during HE09-11 charge window (hard rule from Jul 23 HSL conflict). No Non-spin at HE20-22 discharge hours (energy occupies HSL).

**RRS / ECRS / Reg-Up / Reg-Down**: All set to 0 for this cycle.
- RRS: No headroom at HE20-21 (energy at 70-80 MW of 100 MW HSL; RRS value does not justify reducing energy volume at $108 eff. discharge)
- ECRS: Low daytime clearing prices estimated without Smartbidder; added complexity not warranted
- RegUp/RegDown: $0 in Jul 25 actuals; excluded for operational simplicity on this high-stress day

---

## Expected Revenue

| Component | Basis | MCC Adj. | Effective |
|---|---|---|---|
| DA Charge HE09 (100 MW) | -$2,600 (hub ~$26) | +$550 (MCC -$5.5) | **-$2,050** |
| DA Charge HE10 (100 MW) | -$1,600 (hub ~$16) | +$550 (MCC -$5.5) | **-$1,050** |
| DA Charge HE11 (35 MW) | -$560 (hub ~$16) | +$175 (MCC -$5.0) | **-$385** |
| DA Discharge HE20 (70 MW) | +$7,350 (hub ~$105) | +$210 (E[MCC] +$3.0) | **+$7,560** |
| DA Discharge HE21 (80 MW) | +$8,400 (hub ~$105) | +$240 (E[MCC] +$3.0) | **+$8,640** |
| RT/DA Discharge HE22 (20 MW) | +$1,000 (hub ~$50) | +$40 (E[MCC] +$2.0) | **+$1,040** |
| **Net Energy** | | | **+$13,755** |
| Non-Spin HE12-15 (80 MW × 4h) | 80 × $0.80 × 4 = $256 | — | **+$256** |
| Non-Spin HE16-18 (60 MW × 3h) | 60 × $1.20 × 3 = $216 | — | **+$216** |
| Non-Spin HE19 (30 MW × 1h) | 30 × $2.00 = $60 | — | **+$60** |
| **Total AS** | | | **+$532** |
| **Total Expected** | | | **+$14,287** |

**Revenue range (Smartbidder DEGRADED — wide uncertainty)**:
- Low scenario ($80 hub DA HE20-21, no HE22 RT): +$9,350
- Mid scenario ($105 hub): +$14,287
- High scenario ($130 hub, HE22 RT $70+): +$18,800

**Breakdown**: Energy $13,755 (97%) / AS $532 (3%). AS contribution is structurally lower today because HE01-08 (highest overnight Non-spin hours) yield $0 due to 0 SoC start.

**vs Jul 25 actual ($1,090)**: Today's expected mid is +$13,197 higher. Difference explained by: (1) today's DA discharge price est. ~$105-108 vs Jul 25 actual RT ~$37-40/MWh; (2) today's effective charge cost ~$10-22 vs Jul 25 actual ~$17-26; (3) Monday WDPEAK vs Saturday WEPEAK load/price profile. If DA prices disappoint ($60-70/MWh range), delta narrows considerably.

**vs Smartbidder benchmark**: Benchmark unavailable (DEGRADED). Historical outperformance on high-price WDPEAK days: GKS has averaged +15-25% vs Mount Blue Sky (ex-DART virtuals). Expected to maintain this margin if charge window is executed correctly (HE09-11) vs Smartbidder's typical afternoon-biased charge schedule.

**vs 7-day moving average**: Reference data insufficient. Directionally, today's mid estimate ($14,287) is 13x Jul 25 actual, driven by the extreme DA price environment. Not a representative benchmark.

**MCC disclosure**: Charge MCC is EXTREME/SEVERE conviction (Finding 7, NL trough 21,706 MW — new record; clear sky expected). Discharge MCC is unconditional expected value (SOUTH_HOUSTON_IMPORT 35-52% binding; if constraint does not bind, discharge revenue = hub DA only, no +$3.0/MWh uplift → total drops by ~$468 to ~$13,819).

---

## Risks

| Risk | Revenue Impact | Mitigation |
|---|---|---|
| **DA prices at HE20-21 realize at $60-70 (below $80 floor estimate)** | Revenue ~$9,350-11,000 vs $14,287 mid. Primary risk given Smartbidder DEGRADED — wide uncertainty. | DA bid floor: offer HE20 at $65/MWh min, HE21 at $65/MWh min. Accept any DA clearing above $65 (still extraordinary spread vs ~$11 charge cost). |
| **RT spike exceeds DA at HE20-21 (negative spread realized)** | Lose upside on 80-70 MW DA-locked volume; 20 MW RT reserve at HE21 and 20 MW at HE22 partially capture spike | Pre-committed 20 MW RT reserve HE21 + 20 MW HE22. If RT at HE21 > $150, the RT reserve adds $840+ vs DA equivalent. Acceptable hedge. |
| **NS deployment during standby (HE12-18)** | Single 80 MW deployment: SoC = 120 MWh; HE20-21 discharge reduced by ~50 MW → ~-$5,400 | SoC checkpoint at HE17. If SoC < 180 MWh: cut NS to 0 at HE18-19 immediately. Reduce HE20 to 50 MW, HE21 to 60 MW. |
| **Wind (GR_WEST) misses forecast at HE19-21 by -2 GW** | NL ramp +20 GW; SOUTH_HOUSTON_IMPORT upgrades to HIGH (55-65%); E[MCC discharge] rises to +$5-8/MWh uncond. → +$400-640 upside. Stack A captures automatically via DA lock-in. | No action needed; DA locked. |
| **Solar bust at HE09-11 (cloud cover)** | NL trough shallower; GKS MCC less negative (Finding 7 reverts from EXTREME to SEVERE). Charge cost rises from ~$11-21 to ~$15-25. Impact: +$300-600 charge cost. | No action; charge DA committed. Congestion analyst noted cloud risk ~15-20% probability. |
| **HE22 SoC = 23.53 MWh margin is thin** | Any unplanned SoC draw (NS deployment at HE19) eliminates HE22 discharge entirely. | If NS deployed at HE19, cancel HE22 DA offer. Monitor RT price at HE21 start; if above $50, attempt RT dispatch with whatever SoC remains. |
| **ORDC scarcity adder HE20-21 (upside risk)** | RT spike $150-200+. 20 MW RT reserve + HE22 20 MW worth $2,000-3,200 additional vs DA equivalent. Pure upside. | Preserve 20 MW unallocated at HE21; monitor HE19 RT price for early signal (RT HE19 > $80 → activate Stack B). |

---

## Alternative — Stack B (RT Spike Capture)

**Trigger conditions (any one)**:
1. Intraday check HE16 (15:00 CT): GR_WEST STWPF ≤ 5,500 MW (vs forecast 6,100 MW; miss ≥600 MW)
2. RT price at HE18 > $80/MWh (early ramp spike onset, 45 min before HE19 gate close)
3. ERCOT Conservation Watch or EEA watch issued for Monday evening
4. HE19 RT clears > $70/MWh (strong early signal)

**Modification from Stack A**:
- HE20: Reduce DA energy from 70 MW to 40 MW; preserve 60 MW RT reserve
  - SoC after HE20 (40 MW): 200 - 47.06 = 152.94 MWh
- HE21: Reduce DA energy from 80 MW to 50 MW; preserve 50 MW RT reserve
  - SoC after HE21 (50 MW): 152.94 - 58.82 = 94.12 MWh
- HE22: Add 80 MW DA or RT discharge (94.12 MWh × 0.85 ≈ 80 MW deliverable)
  - Expected HE22 DA ~$45-65; RT potentially higher if evening stress continues

**Revenue impact Stack B vs Stack A**:
- Lose at HE20: 30 MW × $108 = -$3,240
- Lose at HE21: 30 MW × $108 = -$3,240
- Gain at HE22: 80 MW × $55 = +$4,400 (DA) or +$6,000+ (RT spike $75)
- Break-even if HE22 RT avg ≥ $63/MWh and spike uplift at HE20-21 RT does not materialize

**Current recommendation**: Stack A. Without Smartbidder, P(DA>RT) is unknown but DA prices at $80-130 are already extreme — the certainty premium is very high. Switch to Stack B only if trigger conditions confirm.

---

## Supporting Data

| Metric | Value | Source | Confidence |
|---|---|---|---|
| NL trough (HE10) | 21,706 MW | Yes Energy BIDCLOSE | HIGH (single source) |
| NL peak (HE21) | 62,093 MW | Yes Energy BIDCLOSE | HIGH |
| NL ramp HE19→HE21 | +18,195 MW | Yes Energy BIDCLOSE | HIGH |
| GKS MCC HE09-12 | -$5.0 to -$6.0/MWh | congestion-analyst Stage 0 | VERY HIGH (Finding 7 EXTREME) |
| GKS MCC HE19-22 | +$2.0 to +$4.0/MWh uncond. | congestion-analyst Stage 0 | MEDIUM-HIGH |
| DA price HE20-21 hub | $80-130/MWh | market-analyst fundamental | LOW-MEDIUM (Smartbidder absent) |
| Non-spin DA price HE12-18 | $0.50-2.00/MW·h | Jul 25 actuals + WDPEAK premium | LOW (extrapolation) |

**Action required**: Smartbidder client_secret갱신 — Ascend rep 긴급 요청. Until restored, all price estimates carry 2-3x normal uncertainty. The energy price range ($80-130/MWh at HE20-21) is the single most impactful unknown.

---

## Output Locations

- This report: `reports/daily/bess-optimizer/2026-07-27.md`
- History copy: `memory/bess-optimizer/history/2026-07-27.md`
- Self-review (Jul 25 actual): `memory/bess-optimizer/learnings/2026-07-26.md` (updated)

**Filed by**: bess-optimizer | **Next review**: 2026-07-27 post-settlement (T+2 ~Jul 29)
