# GKS BESS — D+1 (2026-07-29, 화요일) Optimal Revenue Stack

**Issued**: 2026-07-28 CT (bess-optimizer)
**DAM bid cutoff**: 10:00 CT 2026-07-29
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh / RTE 85%
**SoC init**: 30 MWh (Rule 7 Override 1 — Jul 28 recommendation terminal SoC = 0 MWh; partial residual assumption per standing rule)

---

## Data Sources

| Source | Status | Notes |
|---|---|---|
| Yes Energy Bidclose 2026-07-29 | **PRODUCTION** | 24 hourly rows confirmed; `shared/data/raw/yes-energy/2026-07-29.csv` |
| market-analyst briefing | **PRODUCTION** | `reports/daily/market-briefing/2026-07-29.md` — fundamental price estimates, no Smartbidder |
| congestion-analyst outlook | **PRODUCTION** | `reports/daily/congestion/2026-07-29.md` — Stage 0 heuristic |
| Smartbidder (Energy/AS/DA-RT) | **DEGRADED** | AADSTS7000222 — 5th consecutive day. No DA prices, no P(DA>RT), no AS forecast |
| Tenaska PTP (SoC / actuals) | **DEGRADED** | Cloud-IP whitelist failure, ongoing |
| AS Playbook prior | **ABSENT** | recommend_as_position.py not executed |
| Enverus / AG2 | **ABSENT** | Not collected this cycle |

> All price estimates are fundamental/heuristic only. Uncertainty ≈ 3-4x wider than Smartbidder-PROD cycle. Do not use absolute revenue figures for operational decision-making.

---

## Step 1–2: Input Reconciliation

**Net Load Profile (Yes Energy PROD — key hours)**:

| HE | Load MW | Net Load MW | Solar MW | Wind MW | Notes |
|---|---|---|---|---|---|
| 1 | 66,601 | 46,470 | 0 | 19,397 | Overnight wind peak |
| 5 | 58,155 | 42,188 | 0 | 15,347 | Load trough |
| 9 | 62,873 | 34,546 | 16,598 | 8,913 | Solar ramp |
| **10** | 67,177 | **29,970** | 25,226 | 8,442 | **Duck Curve trough (charge optimal)** |
| **11** | 71,888 | **32,235** | 27,983 | 7,785 | Secondary charge window |
| 18 | 87,210 | 44,547 | 26,463 | 11,330 | Gross load peak |
| **19** | 86,929 | **48,881** | 20,881 | 12,569 | Solar cliff onset (+4,334 MW NL jump) |
| **20** | 85,575 | **61,293** | 8,472 | 13,587 | **Solar cliff peak (+12,412 MW single hour)** |
| **21** | 82,669 | **66,532** | 607 | 14,727 | NL evening peak; wind recovery |
| 22 | 80,079 | 62,920 | 0 | 16,390 | Declining |

**DA Price View (fundamental — Smartbidder DEGRADED)**:

| Window | DA Estimate $/MWh | Basis |
|---|---|---|
| HE01-06 | $28–42 | Load 58–67k MW, wind 14–19k MW |
| HE07-09 | $12–25 | Solar ramp, NL declining |
| **HE10-11** | **$5–18** | NL trough 29,970–32,235 MW; RT negative tail possible |
| HE12-16 | $18–65 | Rising demand, outage peak HE14 8,554 MW |
| HE17-18 | $52–78 | Load plateau 87k+ MW |
| **HE19** | **$65–95** | Solar cliff onset |
| **HE20-21** | **$90–180+** | Solar cliff peak; SOUTH_HOUSTON_IMPORT P=35–50% |
| HE22-24 | $38–58 | Wind recovery, load declining |

**Congestion View (Stage 0 heuristic)**:
- SOUTH_HOUSTON_IMPORT HE19-22: P(binding) = 35–50% (MEDIUM-HIGH); onset HE20 per Finding 3; E[MCC|binding] = +$5 to +$12/MWh; unconditional E[MCC HE19-22] = +$1.5 to +$3.5/MWh
- GKS MCC HE10-11: −$0.5 to −$1.5/MWh (MILD duck curve discount — favorable for charge)
- Key ramp: NL HE18→HE21 = +21,985 MW (67 MW above Jul 1 confirmed binding anchor)

---

## Step 3: Top / Bottom Hours

**Bottom 2 (Charge)**:
- **HE10** — Net load trough 29,970 MW; solar 25,226 MW + wind 8,442 MW; DA est. $5–18/MWh; GKS MCC −$1.0/MWh (MILD discount). BEST charge hour.
- **HE11** — Net load 32,235 MW (borderline MILD); solar 27,983 MW; DA est. $5–18/MWh; MCC −$0.5/MWh. Secondary charge; fills SoC to 200 MWh.

**Top 2 (Discharge)**:
- **HE20** — Net load 61,293 MW (HE19→HE20 +12,412 MW jump); solar cliff nadir; P(RT>$100) = HIGH; SOUTH_HOUSTON_IMPORT onset HE20 per Finding 3. Primary RT dispatch hour.
- **HE21** — Net load 66,532 MW (evening peak); solar 607 MW; DA est. $90–180+/MWh. DA discharge floor. Secondary discharge, confirmed in DAM.

**RT Spike Residual Watch**:
- HE19: Spike risk MEDIUM (solar still 20,881 MW at HE19; ramp begins but not peak). AS standby preferred over early energy commitment.
- HE20: Spike risk HIGH. Rule 6 HIGH (P=35–50%) → RT primary. Not committing DA energy.

---

## Step 4: DA-RT Spread Strategy

Spread = DA − RT. Positive = DA expensive = sell DA. Negative = RT > DA = capture RT.

| Window | Direction | Decision | Rule Applied |
|---|---|---|---|
| HE10-11 (charge) | Positive spread expected (DA > RT; solar/wind surplus → RT risk negative) | DA charge — lock in low buy; RT negative tail = bonus if realized | Standard duck curve logic |
| HE12-18 (hold) | Mixed; mild congestion shoulder | NS overlay only; no energy commitment | — |
| HE19 (AS standby) | Positive spread possible ($65–95 DA); but HE19 is onset, not peak | Hold SoC for HE20 RT; offer AS only | Rule 6 HIGH; RT priority at peak |
| **HE20 (RT primary)** | **Negative spread expected — RT spike probability HIGH** | **NO DA energy bid; full 100 MW for RT dispatch** | **Rule 6 HIGH: P>35% → RT primary** |
| HE21 (DA discharge) | Mixed; SOUTH_HOUSTON_IMPORT may bid congestion premium into DA | DA discharge — provides floor; congestion premium captured if constraint binds | Rule 6: DA secondary after RT captured at HE20 |
| HE22-24 | SoC = 0; idle | No positions | SoC constraint |

**Wind underperformance reinforces RT bias**: ERCOT wind avg 12,696 MW (bidclose) vs expected 15,500–17,500 MW (−2.8 to −4.8 GW). This tightens reserve margin at HE19-21 and increases RT spike probability — consistent with Rule 6 HIGH application.

**ECRS DA spread (HE15-19)**: DA est. $1–5/MW-h for ECRS. Positive spread (DA ≥ RT for ECRS in summer peak). Include per Rule 1.

---

## Recommendation (Primary) — Stack B: RT Spike Capture + AS Overlay

**Strategy**: Light NS overnight → DA charge HE10-11 → NS/ECRS overlay HE12-19 → full 100 MW RT at HE20 (spike window) → 100 MW DA at HE21 (floor/congestion) → idle HE22-24.

| HE | CT Window | Mode | Energy MW | NS MW | ECRS MW | RRS MW | RegUp MW | RegDown MW | SoC End MWh | Est. Energy $/MWh |
|----|-----------|------|----------:|------:|--------:|-------:|---------:|-----------:|------------:|------------------:|
| 01 | 00–01 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | — |
| 02 | 01–02 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | — |
| 03 | 02–03 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | — |
| 04 | 03–04 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | — |
| 05 | 04–05 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | — |
| 06 | 05–06 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | — |
| 07 | 06–07 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | — |
| 08 | 07–08 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | — |
| 09 | 08–09 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 30 | — |
| **10** | **09–10** | **DA Charge** | **−100** | 0 | 0 | 0 | 0 | 0 | **115** | **$5–18 (buy)** |
| **11** | **10–11** | **DA Charge** | **−100** | 0 | 0 | 0 | 0 | 0 | **200** | **$5–18 (buy)** |
| 12 | 11–12 | Hold+NS | 0 | 80 | 0 | 0 | 0 | 0 | 200 | — |
| 13 | 12–13 | Hold+NS | 0 | 80 | 0 | 0 | 0 | 0 | 200 | — |
| 14 | 13–14 | Hold+NS | 0 | 80 | 0 | 0 | 0 | 0 | 200 | — |
| 15 | 14–15 | Hold+NS+ECRS | 0 | 70 | 20 | 0 | 0 | 0 | 200 | — |
| 16 | 15–16 | Hold+NS+ECRS | 0 | 70 | 20 | 0 | 0 | 0 | 200 | — |
| 17 | 16–17 | Hold+NS+ECRS | 0 | 70 | 20 | 0 | 0 | 0 | 200 | — |
| 18 | 17–18 | Hold+NS+ECRS | 0 | 70 | 20 | 0 | 0 | 0 | 200 | — |
| 19 | 18–19 | AS Standby | 0 | 30 | 20 | 0 | 0 | 0 | 200 | — |
| **20** | **19–20** | **RT Discharge** | **+100 (RT)** | 0 | 0 | 0 | 0 | 0 | **100** | **$90–200+ (RT)** |
| **21** | **20–21** | **DA Discharge** | **+100** | 0 | 0 | 0 | 0 | 0 | **0** | **$90–180+ (DA)** |
| 22 | 21–22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | — |
| 23 | 22–23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | — |
| 24 | 23–00 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | — |

---

## SoC Balance Verification

| Checkpoint | SoC MWh | Calculation |
|---|---|---|
| HE01 start | 30 | Rule 7 Override 1 (Jul 28 terminal = 0, partial residual) |
| HE01-08 NS | ~30 | NS calls rare; model as unchanged (conservative) |
| HE09 idle | 30 | — |
| HE10 charge | 30 + (100 × 0.85) = **115** | Grid: 100 MWh → stored 85 MWh |
| HE11 charge | 115 + 85 = **200** | SoC FULL. Grid: 200 MWh total purchased |
| HE12-19 hold | **200** | No energy dispatch |
| HE20 RT discharge | 200 − 100 = **100** | 100 MWh discharged (100 MW × 1h) |
| HE21 DA discharge | 100 − 100 = **0** | 100 MWh discharged. Terminal SoC = 0 |

SoC never exceeds 200 MWh or drops below 0. FEASIBLE.

---

## HSL Constraint Verification (Hard Limit = 100 MW)

| HE | Energy MW | NS MW | ECRS MW | Total | HSL Check |
|----|----------:|------:|--------:|------:|:---------:|
| HE01-08 | 0 | 20 | 0 | **20** | PASS |
| HE09 | 0 | 0 | 0 | **0** | PASS |
| HE10 | 100 (charge) | 0 | 0 | **100** | PASS — no AS during charge |
| HE11 | 100 (charge) | 0 | 0 | **100** | PASS — no AS during charge |
| HE12-14 | 0 | 80 | 0 | **80** | PASS |
| HE15-18 | 0 | 70 | 20 | **90** | PASS |
| HE19 | 0 | 30 | 20 | **50** | PASS |
| HE20 | 100 (RT) | 0 | 0 | **100** | PASS — no AS during RT dispatch |
| HE21 | 100 (DA) | 0 | 0 | **100** | PASS — no AS during DA discharge |
| HE22-24 | 0 | 0 | 0 | **0** | PASS — SoC = 0 |

All 24 hours pass 100 MW HSL. Jul 23 critical failure (NS + Energy > HSL) does not recur.

---

## DA Bid Parameters

| HE | Direction | MW | Price Floor / Cap | Rationale |
|----|-----------|----:|-------------------|-----------|
| HE10 | Buy (charge) | 100 | Max buy ≤ $22/MWh | Duck curve; effective spread still positive up to $22 |
| HE11 | Buy (charge) | 100 | Max buy ≤ $22/MWh | SoC top-off; same floor |
| HE21 | Sell (DA discharge) | 100 | Min offer ≥ $75/MWh | WDPEAK fundamental floor; $75 = safe arbitrage break-even |
| HE20 (RT) | Sell (RT market) | 100 | RT floor ≥ $60/MWh | SoC fully available; $60 is positive return on any spike scenario |

Note: HE20 is NOT submitted in DAM for energy. The BESS offers 100 MW into the RT balancing market (SCED) at the hour-of with a $60 floor. If RT SPP < $60, no dispatch; SoC is preserved but HE21 DA is still executed (SoC = 200 MWh entering HE21).

---

## Step 5: Revenue Stack Scenarios

Price assumptions (Smartbidder DEGRADED — fundamental only):

| Scenario | DA HE10/11 charge | DA HE21 discharge | RT HE20 | Binding |
|---|---|---|---|---|
| P10 (Bear) | $18/MWh | $90/MWh | $60/MWh (no spike) | No binding |
| P50 (Base) | $10/MWh | $135/MWh | $130/MWh (moderate spike) | Binding 35-50% realized |
| P90 (Bull) | $5/MWh | $180/MWh | $200/MWh (strong binding) | Binding; E[MCC|bind] ~$10 |

### DA Energy Revenue (Rule 2 haircut 0.80× applied to gross margin)

| Scenario | HE21 Revenue | HE10+11 Charge Cost | Gross Margin | ×0.80 | MCC Net Adj | Net DA Energy |
|---|---|---|---|---|---|---|
| P10 | $9,000 | $3,600 | $5,400 | $4,320 | +$450 | **$4,770** |
| P50 | $13,500 | $2,000 | $11,500 | $9,200 | +$450 | **$9,650** |
| P90 | $18,000 | $1,000 | $17,000 | $13,600 | +$450 | **$14,050** |

MCC net adj: HE10-11 charge discount −$1.0/MWh avg × 200 MWh = +$200 saved; HE21 discharge uplift +$2.5/MWh uncond. × 100 MWh = +$250 extra → total +$450.

### RT HE20 Energy (100 MW; 0.80× haircut applied; RT floor $60)

| Scenario | RT $/MWh | Gross | ×0.80 | Net RT HE20 |
|---|---|---|---|---|
| P10 (no spike) | $60 (floor; dispatch if ≥ $60) | $6,000 | $4,800 | **$4,800** |
| P50 (moderate) | $130 | $13,000 | $10,400 | **$10,400** |
| P90 (strong) | $200 | $20,000 | $16,000 | **$16,000** |

If RT < $60 at HE20: no dispatch. SoC = 200 MWh entering HE21; HE21 DA proceeds at 100 MW.

### AS Revenue

**Non-Spin (NS)**:

| Window | MW | Hours | P10 $/MW-h | P50 $/MW-h | P90 $/MW-h | P10 $ | P50 $ | P90 $ |
|---|---|---|---|---|---|---|---|---|
| HE01-08 | 20 | 8 | $3 | $4 | $5 | $480 | $640 | $800 |
| HE12-14 | 80 | 3 | $2 | $3 | $4 | $480 | $720 | $960 |
| HE15-18 | 70 | 4 | $2 | $3.5 | $5 | $560 | $980 | $1,400 |
| HE19 | 30 | 1 | $3 | $5.5 | $8 | $90 | $165 | $240 |
| **NS Total** | | | | | | **$1,610** | **$2,505** | **$3,400** |

**ECRS (Rule 1 Summer; HE15-19)**:

| Window | MW | Hours | P10 $/MW-h | P50 $/MW-h | P90 $/MW-h | P10 $ | P50 $ | P90 $ |
|---|---|---|---|---|---|---|---|---|
| HE15-18 | 20 | 4 | $1 | $2 | $3 | $80 | $160 | $240 |
| HE19 | 20 | 1 | $2 | $3 | $5 | $40 | $60 | $100 |
| **ECRS Total** | | | | | | **$120** | **$220** | **$340** |

### Grand Total Revenue (P10 / P50 / P90)

| Component | P10 | P50 | P90 |
|---|---|---|---|
| DA Energy (after Rule 2 + MCC) | $4,770 | $9,650 | $14,050 |
| RT HE20 Energy (after 0.80×) | $4,800 | $10,400 | $16,000 |
| Non-Spin (NS) overlay | $1,610 | $2,505 | $3,400 |
| ECRS (Rule 1 Summer) | $120 | $220 | $340 |
| **TOTAL** | **$11,300** | **$22,775** | **$33,790** |

> **Uncertainty note**: P10–P90 spread ($11K–$34K) reflects binary nature of RT spike + Smartbidder DEGRADED. In a PROD cycle, typical uncertainty band is ±15–20% around P50. Today's band is ±50%+.

> **vs Smartbidder benchmark**: Not calculable (DEGRADED). 7-day MA: Not available (consecutive DEGRADED cycles).

---

## Step 6: Final Recommendation

**Primary: Stack B — RT Spike Capture + AS Overlay**

Core logic: Tuesday WDPEAK with the strongest net load ramp in the current series (+21,985 MW HE18→HE21, 67 MW above Jul 1 confirmed binding anchor). Wind severely underperforming (−2.8 to −4.8 GW below pre-bidclose estimate). HE10–11 duck curve charges at estimated $5–18/MWh. Full 100 MW RT held for HE20 (net load +12,412 MW single-hour jump; Rule 6 HIGH applied P=35–50%). DA floor at HE21 captures guaranteed high-value discharge. NS/ECRS overlay HE12-19 monetizes the hold window.

**Stack B vs Stack A EV check**:
- Stack A (DA HE19+HE20, no RT) P50: ~$14,500 (DA HE19 $75 + DA HE20 $90, lower due to pre-cliff onset and uncertain DA clearing)
- Stack B (RT HE20 + DA HE21) P50: **$22,775** → Stack B +$8,275 at P50
- Stack B P10: $11,300 > Stack A P10: ~$9,200. Stack B dominates all scenarios.

---

## Step 7: Self-Review (Inputs Applied from Prior Learnings)

**Prior recommendation reviewed**: 2026-07-28 `reports/daily/bess-stack/2026-07-28.md`
**Strategy applied**: Stack A (DA Energy + Light NS). ALL DEGRADED cycle — pattern analog only.
**Actual revenue**: Unknown. T+2 Tenaska settlement for Jul 28 expected 2026-07-30.

**Applied learnings**:
1. Rule 6 HIGH threshold (from Jul 22 learnings, standing rules): P=35–50% now clearly above 35% threshold → RT primary at HE20. Jul 28 recommendation used P=28–48% (borderline); today P=35–50% = unambiguous HIGH. Stack changes from "DA both HE20-21" to "RT HE20, DA HE21."
2. HSL constraint (Jul 23 critical fix): All hours verified — zero NS+Energy overlap.
3. No NS during charge hours HE10–11 (Jul 23 learning): Maintained.
4. Rule 1 ECRS Summer: Applied HE15-19 (missed in Jul 28 DEGRADED cycle due to data poverty).
5. YES_ENERGY = PROD today (vs ALL DEGRADED yesterday): Higher confidence in net load structure, charge/discharge window identification. Fundamental price estimates more grounded.

**Key delta today vs Jul 28**:
- Jul 28: ALL DEGRADED → wide ranges, conservative NS 20 MW overnight, DA full at HE20-21
- Jul 29: YES_ENERGY PROD → structure confident; Rule 6 HIGH confirmed; RT priority at HE20 justified

---

## Risks

| Risk | Direction | Est. Probability | Revenue Impact | Contingency |
|---|---|---|---|---|
| Wind overperforms (ERCOT total ≥ 16,000 MW at HE17 intraday) | RT < DA at HE20; no spike | Low–Medium (20%) | RT HE20 = $60 floor → Stack B P10 scenario; ~−$11K vs P50 | Switch to Stack A (DA HE19+HE20) if intraday STPF shows wind ≥ 16,000 MW before DA cutoff |
| SOUTH_HOUSTON_IMPORT does NOT bind (wind higher than YE) | RT and DA lower than expected | Medium (30%) | HE21 DA drops to $90; RT HE20 = $60 → P10 scenario $11,300 | Accept; P10 still positive |
| RT at HE20 < $60 (below floor; no dispatch) | Idle HE20 | Low (10%) | Lose $4,800–$10,400 RT; SoC = 200 MWh → HE21 DA proceeds OK | HE21 DA at full SoC; loss is opportunity cost only |
| SOUTH_HOUSTON_IMPORT binds at HE20-21 with extreme MCC | RT spike $200–$300+; GKS MCC $10-12/MWh | Medium (25%) | Upside P90 → +$33,790; GKS node RT LMP >> hub | Full upside captured; no contingency needed |
| HE10-11 DA charge price > $22/MWh (bid ceiling exceeded) | Cannot charge at planned hours | Low (8%); summer YE shows $5-18 | Push charge to HE12 (SoC lower entering afternoon) | Contingency: HE12 top-off charge 50 MW at DA if HE10-11 clear above floor |
| UNRESOLVED RT Dispatch Risk | Involuntary RT dispatch at non-recommended hours | Ongoing per Rule 8 | Estimated −$4,520 impact observed 2026-06-05; origin unconfirmed | Execution divergence: Smartbidder operates independently; actual schedule may differ. STRATEGIC BENCHMARK only. |

---

## Alternative: Stack A — DA Energy-Heavy (Conditional)

**Trigger (any one)**:
1. Intraday STPF at HE17 CT shows ERCOT total wind ≥ 16,000 MW (bidclose was 12,569 MW at HE19 — this is a 3,431 MW+ upgrade signal)
2. Smartbidder recovered before 10:00 CT and P(DA>RT) at HE20 > 0.65

**Stack A Actions**:
- HE19: DA Discharge +100 MW (full; $70 min offer)
- HE20: DA Discharge +100 MW (full; $75 min offer)
- HE21: Idle (SoC = 0 after HE19+HE20)
- NS HE01-08 light, HE12-18 heavy (same as Stack B minus HE19 NS)
- ECRS HE15-18 (20 MW, Rule 1)

**Stack A P50 Revenue (wind overperform scenario)**:
- DA HE19 (100 MW × $75 × 0.80): $6,000 + HE20 (100 MW × $90 × 0.80): $7,200
- Charge (100+100 MW × $10): −$2,000
- DA Energy net: $11,200 × 0.80 ... wait:
  DA gross: ($7,500+$9,000) − $2,000 = $14,500; ×0.80 = $11,600 + MCC $450 = $12,050
- NS: $2,340 (no HE19 NS since DA discharge at HE19)
- ECRS HE15-18: $160
- **Stack A P50: ~$14,550**

Stack A is $8,200 lower P50 vs Stack B ($22,775). Only justified if wind strongly overperforms forecast.

---

## Standing Rules Compliance

| Rule | Status | Notes |
|---|---|---|
| Rule 1 (ECRS Summer) | **APPLIED** — HE15-19 | 20 MW ECRS HE15-18, 20 MW at HE19. HE20-21 exception: energy discharge physically precludes ECRS. HE22-24: SoC = 0, ECRS excluded — documented. |
| Rule 2 (0.80× DA haircut) | **APPLIED** | DA Energy gross margin ×0.80 in all revenue scenarios. Applied same haircut to RT HE20 for conservative presentation. |
| Rule 3 (NS > $8 alert) | **BORDERLINE — NOT TRIGGERED** | Market analyst estimates NS HE20: $5–12/MW-h (midpoint ~$8.5). Without Smartbidder PRODUCTION confirmation, Rule 3 formal trigger condition ("confirmed PRODUCTION data") not met. If pre-DAM data recovery confirms NS HE20 > $8, convert 30–50 MW of HE20 from RT energy to DA NS and notify dart-virtual-trader. |
| Rule 4 (RegUp excluded) | **APPLIED** | No confirmed RegUp clearing since Jul 13/14/18 series. Excluded. |
| Rule 5 (DA row discrepancy) | **ACTIVE** | DA bid submission via Smartbidder/Ascend; Tenaska PTP Submissions endpoint returns 0 rows (expected). No change. |
| Rule 6 (HOUSTON_IMPORT) | **APPLIED — HIGH tier** | P=35–50% exceeds 35% threshold. RT primary at HE20; DA secondary at HE21. EV analysis confirms Stack B > Stack A at all scenarios. |
| Rule 7 (SoC init) | **APPLIED — Override 1** | Jul 28 terminal SoC = 0 per recommendation; partial residual assumption → 30 MWh. |
| Rule 8 (RT dispatch risk) | **ACTIVE [EXECUTION-DIVERGENCE]** | Smartbidder executes independently. Actual physical schedule may differ from this recommendation. This output is STRATEGIC BENCHMARK only. |
| HSL hard constraint | **APPLIED** | All 24 hours verified. No NS+Energy overlap at any hour. |

---

## Downstream Handoffs

**dart-virtual-trader**:
- HE20-21 spread direction: negative (RT > DA expected). SOUTH_HOUSTON_IMPORT P=35–50% favors LONG HB_HOUSTON vs SHORT HB_NORTH (congestion-analyst). Physical BESS at GKS node long HE20-21 — virtual INC at same node creates adverse concentration; reduce or offset.
- Rule 3 NOT formally triggered. If Smartbidder recovers and NS HE20 > $8, coordinate on INC sizing at HE20-21.

**congestion-analyst**:
- Jul 29 binding outcome (T+2 ~Jul 31 settlement) is calibration data for Stage 0 ramp series. NL ramp +21,985 MW (above binding anchor) — this observation is important.

**pnl-manager**:
- T+2 Tenaska Jul 29 settlement expected 2026-07-31.
- Jul 28 settlement expected 2026-07-30. Self-review for Jul 28 to be filed in `memory/bess-optimizer/learnings/2026-07-28.md` on receipt.
- Request: hourly GKS LMP, DA energy, RT energy, NS + ECRS clearing price by hour.

**reporter**:
- Primary Stack B: RT spike capture at HE20 + DA floor at HE21. P10/P50/P90: $11,300/$22,775/$33,790.
- Data status: YES_ENERGY PROD; Smartbidder DEGRADED (5th day). Revenue figures are fundamental estimates only.
- Execution divergence: ACTIVE — Smartbidder operates independently.

---

## Data Quality Summary

| Item | Status | Uncertainty Impact |
|---|---|---|
| Net load / solar / wind structure | PRODUCTION (Yes Energy) | High confidence on charge/discharge window identification |
| DA price forecast | DEGRADED (fundamental only) | ±50–60% on absolute values |
| P(DA>RT) | DEGRADED | WDPEAK heuristic + Rule 6 substituted |
| AS price forecast | DEGRADED | Pattern-based ranges only |
| SoC initialization | DEGRADED (Override 1) | ±30 MWh → ±1 charging hour sensitivity |
| Congestion MCC | PRODUCTION-heuristic (Stage 0) | Direction MEDIUM, magnitude LOW |
| Execution coupling | DEGRADED (structural) | Smartbidder executes independently |

---

*bess-optimizer | reports/daily/bess-stack/2026-07-29.md | Issued 2026-07-28 CT*
*Primary: Stack B — RT Spike Capture (HE20 RT 100 MW) + DA Floor (HE21 100 MW) + NS/ECRS Overlay*
*Expected Revenue: P10 $11,300 / P50 $22,775 / P90 $33,790 (Smartbidder DEGRADED — fundamental est.)*
*T+2 Tenaska settlement expected: 2026-07-31. Self-review: memory/bess-optimizer/learnings/2026-07-29.md*
*Rule 6 HIGH applied (P=35–50%): RT primary at HE20. DA secondary at HE21.*
*UNRESOLVED RISK: Involuntary RT dispatch at non-recommended hours observed 2026-06-05 (est. −$4,520). Smartbidder executes independently. Confirm execution flow with Tenaska/Smartbidder (Rule 8).*
