# bess-optimizer History — 2026-07-31 추천 사본

**Issued**: 2026-07-30 07:30 CT
**Source**: reports/daily/bess-optimizer/2026-07-31.md (CORRECT directory)
**Day type**: Friday WDPEAK — 폭염 4일차; YE PROD confirmed
**SoC Init**: 30 MWh (Rule 7 Override 1 — Jul 30 terminal 0 MWh)

## 핵심 판단 요약

- **전략**: Stack A — RT Spike Capture
- **충전**: HE10+HE11 (SEVERE+MODERATE-SEVERE Finding 7) — GKS eff $4.0+$7.0/MWh
  - **이전 사이클 변경**: HE09+HE10 (7/22 패턴) → HE10+HE11 (HE11 MODERATE-SEVERE가 HE09 MODERATE보다 저렴)
  - 총 충전 비용: $1,100 (vs 7/22 $3,633)
- **방전**: HE20+HE21 RT 전량 (100 MW each)
  - HE19 Skip: DA GKS eff ~$64/MWh (Rule 2 후) < RT P50 ~$90/MWh → EV 기준 skip 정당
- **Rule 6 HIGH**: P=35-52% (PROD NL ramp +20,431 MW > binding floor +2,496 MW); RT primary
- **AS**: NS 88 MW HE12-18 (SoC=200 MWh Hold); ECRS 전 시간 제외 (Rule 1 예외 전원 충족)
- **HE01-09 Idle**: SoC=30 MWh → overnight NS 부적합 (30 min sustainability only)

## 스케줄 (요약)

| 구간 | Mode | Energy MW | AS MW | SoC End |
|------|------|----------:|------:|---------|
| HE01-09 | Idle | 0 | 0 | 30 MWh |
| HE10 | DA Charge | -100 | 0 | 115 MWh |
| HE11 | DA Charge | -100 | 0 | 200 MWh |
| HE12-18 | Hold + NS | 0 | NS 88 | 200 MWh |
| HE19 | Hold (SoC Reserve) | 0 | 0 | 200 MWh |
| HE20 | RT Dispatch | +100 | 0 | 100 MWh |
| HE21 | RT Dispatch | +100 | 0 | 0 MWh |
| HE22-24 | Idle | 0 | 0 | 0 MWh |

## 예상 수익

| 구분 | P10 | P50 | P90 |
|------|-----|-----|-----|
| Total | $10,200 | $18,300 | $38,900 |
| Energy Net | $9,900 | $17,400 | $37,100 |
| NS (HE12-18) | $308 | $924 | $1,848 |

## DA 입찰 파라미터

| HE | 방향 | MW | Price |
|----|------|----|-------|
| HE10 | Buy (charge) | 100 | ≤ $8/MWh node |
| HE11 | Buy (charge) | 100 | ≤ $12/MWh node |
| HE12-18 | NS offer | 88 | $0/MWh DA |
| HE20-21 | No DA bid (RT) | — | RT floor ≥ $60/MWh |

## 주요 데이터 근거

- Duck Curve trough: HE10 NL = **23,784 MW** (PROD confirmed; SEVERE Finding 7; deepest Thursday WDPEAK on record)
- Solar Cliff: HE19→HE20 NL +11,549 MW (PROD confirmed: Solar 20,831→8,204 MW)
- NL ramp HE18→HE21: +20,431 MW (PROD confirmed; +2,496 MW above Jun 17 binding floor)
- GR_WEST: HE16 = 2,947 MW (heat dome suppression)
- SOUTH_HOUSTON_IMPORT P=35-52% (congestion-analyst MEDIUM-HIGH; YE PROD single-source)

*T+2 Tenaska 정산 예상: 2026-08-02. Self-review: memory/bess-optimizer/learnings/2026-07-31.md*
