# GKS BESS — D+1 (2026-08-03, 월요일) Optimal Revenue Stack [History Copy]

**Issued**: 2026-08-02 07:30 CT
**Full report**: `reports/daily/bess-optimizer/2026-08-03.md`
**Downstream copy**: `shared/data/forecasts/bess-stack/2026-08-03.md`

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED(9th) | TENASKA=DEGRADED | AS_PLAYBOOK=ABSENT

---

## 추천 요약

**Stack A — DA Energy Arbitrage (Solar Cliff HE20+HE21)**

| 충전/방전 | HE | MW | 가격 Cap/Floor | SoC End |
|---|---|---|---|---|
| DA Charge (야간) | 01 | -50 MW | ≤ $25/MWh | 67.5 MWh |
| DA Charge (duck) | 09 | -100 MW | ≤ $25/MWh | 152.5 MWh |
| DA Charge (top-off) | 10 | -56 MW | ≤ $18/MWh | 200 MWh |
| DA Discharge | 20 | +100 MW | ≥ $55/MWh | 100 MWh |
| DA Discharge | 21 | +100 MW | ≥ $60/MWh | 0 MWh |

**AS 배분**:
- NS: 50 MW (HE02-06), 40 MW (HE07-08), 70 MW (HE11), 60 MW (HE12), 50 MW (HE13-16), 40 MW (HE17), 30 MW (HE18), 20 MW (HE19)
- RRS: 30 MW (HE12), 40 MW (HE13-16), 30 MW (HE17)
- ECRS: 20 MW (HE07-08) [Rule 1 Summer]

**SoC 흐름**: 25 MWh → 67.5 (HE01) → 152.5 (HE09) → 200 (HE10, FULL) → 100 (HE20) → 0 (HE21)

---

## Revenue 예상 (Rule 2 ×0.80 적용)

| 구분 | P10 | P50 | P90 |
|------|-----|-----|-----|
| 에너지 Net | +$5,002 | +$11,640 | +$26,276 |
| AS (NS+RRS+ECRS) | +$1,500 | +$3,420 | +$5,800 |
| **Total** | **$6,502** | **$15,060** | **$32,076** |

---

## 핵심 결정 포인트

1. **Duck Curve**: HE10 NL 26,395 MW (MODERATE). E[MCC] -$0.5 to -$2.5 favorable. DA charge cap $18.
2. **Discharge 집중**: 전량 HE20+HE21 (NL 59,362/63,629 MW; Solar Cliff -28,327 MW over 3h).
3. **Rule 6**: HYBRID range (P=15-25%) — DA primary 유지 (HE21 EV $84/MWh >> HE19 EV $55/MWh).
4. **HE19 AS 최소화**: 20 MW NS only — tight reserve 구간 배치위험 vs HE21 기회손실 분석.
5. **RRS 강화**: HE12-17 RRS 30-40 MW — 8/1 실적 $12.45/MWh analog; Monday 상향 추정.
6. **8/1 교훈**: NS 대폭 초과(+$2,910) + HE21 RT unplanned($2,799) + HE09-10 RT drag(-$2,213). 오늘은 HE01 야간 충전으로 duck 의존도 감소.

---

## 주요 리스크

- Rule 8 ACTIVE (RT 비자발적 배치 — HE09-10 drag 8/1 재현 가능)
- HE20-21 DA 청산 미달 시 Stack C 전환 (트리거: DA < $45/MWh)
- Starting SoC 25 MWh 가정 (실제 0 MWh일 경우 HE10 charge +20 MW 조정 필요)

---

*bess-optimizer | history/2026-08-03.md | 2026-08-02 07:30 CT*
