# GKS BESS — D+1 (2026-08-06, 목요일) Optimal Revenue Stack [History Copy]

**Issued**: 2026-08-05 07:30 CT
**Full report**: `reports/daily/bess-optimizer/2026-08-06.md`

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED(12th) | TENASKA=PROD(08/04) | AS_PLAYBOOK=ABSENT

---

## 추천 요약

**Stack A — Overnight Charge (WEST_TO_NORTH MEDIUM 6h) + Solar Cliff Discharge HE20+HE21**

| 구분 | HE | MW | 비고 |
|------|----|----|------|
| NS Hold | 01-02 | 75 | WEST_TO_NORTH 6h 창 MCC benefit |
| DA Charge (1차) | 03 | -100 | GKS eff ~$13-19/MWh |
| DA Charge (2차) | 04 | -100 | GKS eff ~$12-18/MWh |
| DA Charge (top-off) | 05 | -35 | SoC FULL (200 MWh) |
| NS Hold | 06-18 | 75 | 200 MWh 보유 |
| NS Hold (축소) | 19 | 45 | SoC 100% 보존 |
| DA Discharge (1차) | 20 | +100 | NL 59,352 MW; Solar Cliff |
| DA Discharge (2차) | 21 | +100 | NL 63,278 MW (당일 최고) |
| ECRS+NS Hold | 22-24 | ECRS 25 + NS 50 | SoC=0; 08/04 패턴 |

**SoC 흐름**: 0 MWh → 85(HE03) → 170(HE04) → 200(HE05, FULL) → 200(HE06-19) → 100(HE20) → 0(HE21)

---

## Revenue 예상

| 구분 | P10 | P50 경험적 | P50 구조적 | P90 |
|------|-----|-----------|-----------|-----|
| 에너지 Net | +$300 | +$3,887 | +$10,387 | +$16,500 |
| AS (NS+ECRS) | +$1,730 | +$2,059 | +$2,059 | +$2,800 |
| **Total** | **$2,030** | **$5,946** | **$12,446** | **$19,300** |

> 경험적 P50: Tenaska 08/04 실증(HE20-21 DA $29-37/MWh) 기반 보정. 구조적 P50: market-analyst 수급 fundamental 기반.

---

## 핵심 결정 포인트

1. **야간 충전 우선 (HE03-05)**: WEST_TO_NORTH MEDIUM 6시간 창 (SCI 0.362-0.434) — 08/06 최강 congestion signal. Smartbidder 실행 패턴(HE03-05 DA charge)과 정합.
2. **MODERATE duck 충전 생략**: NL trough 28,192 MW (MODERATE, not SEVERE). 야간 이미 FULL → duck top-up 불필요.
3. **NS 75 MW 전 시간**: Tenaska 08/04 실적 패턴 4회 연속 확인 적용.
4. **가격 P50 경험적 보정**: HE20 $35, HE21 $45/MWh (vs 구조적 $65-80). 08/04 SEVERE day 실증값($29-37) 기반.
5. **ECRS HE22-24 25 MW**: 08/04 패턴 직접 적용 (4회 연속 관찰).
6. **RRS 0 MW**: 4회 연속 미청산; 제외 유지.
7. **Stack C 트리거**: GR_WEST HE19-20 < 3,500 MW 또는 P(SOUTH_HOUSTON binding) ≥ 35%.

---

## 주요 리스크

- SOUTH_HOUSTON_IMPORT LOW-MEDIUM(12-22%) — MODERATE day, 383 MW below binding floor
- 가격 추정 구조적 오류 지속 (Smartbidder 12일 DEGRADED)
- Rule 8 실행 이탈 4회 연속 — HE22-23 DA sell이 실제 실행 가능성
- HE14 GR_WEST event low + cap-out 동시: $50-70/MWh RT 가능 (SoC FULL 대기)

---

*bess-optimizer | history/2026-08-06.md | 2026-08-05 07:30 CT*
