# GKS BESS — D+1 (2026-08-09, 일요일) Optimal Revenue Stack [History Copy]

**발행**: 2026-08-08 08:30 CT
**Full report**: `reports/daily/bess-optimizer/2026-08-09.md`

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED(Day14) | TENASKA=DEGRADED | AS_PLAYBOOK=ABSENT

---

## 추천 요약

**Stack C — NS/ECRS overlay + Duck charge HE09-10 (SoC 100 MWh 시작) + Long RT HE21-22**

| 구분 | HE | MW | 비고 |
|------|----|----|------|
| NS Hold | 01-08 | 75 | 야간; W2N NEGLIGIBLE (SCI max 0.319) |
| DA Charge (1차) | 09 | -100 | Duck onset NL 31,887 MW; SoC: 100→185 MWh |
| DA Charge (top-off) | 10 | -18 | Duck floor NL 27,151 MW; SoC: 185→200 MWh |
| NS Hold | 11-18 | 75 | SoC 200 MWh; load peak HE18 84,970 MW |
| NS Hold (축소) | 19 | 45 | ramp 사전 포지셔닝 |
| NS Hold (모니터) | 20 | 50 | Hold for HE21; bear trigger 주시 |
| RT Discharge (1차) | 21 | +100 | NL 62,066 MW; solar 339 MW; SoC: 200→91 MWh |
| RT Discharge + ECRS | 22 | +75 + ECRS 25 | Secondary; SoC: 91→10 MWh |
| ECRS Hold | 23-24 | ECRS 25 | 잔류 SoC ~10 MWh |

**SoC 흐름**: 100(시작) → 185(HE09) → 200(HE10, FULL) → 200(HE11-20) → 91(HE21) → 10(HE22)

---

## Revenue 예상

| 구분 | P10 | P50 (경험적) | P90 |
|------|-----|------------|-----|
| 에너지 Net | $1,229 | $3,954 | $5,729 |
| Non-Spin | $2,023 | $2,023 | $2,023 |
| ECRS | $150 | $150 | $150 |
| **Total** | **$4,600** | **$6,100** | **$7,900** |

> AS 가격: ERCOT 역사적 청산가 범위 추정 (NS $1.40/MW-h, ECRS $2.00/MW-h). Smartbidder DEGRADED.

---

## 핵심 결정 포인트

1. **야간 충전 포기**: W2N 야간 NEGLIGIBLE (SCI max 0.319; 08/04-07 대비 -0.100~0.173). Duck 전용 전략.
2. **SoC 100 MWh 시작 최대 활용**: 충전 118 MWh만 필요 (vs 이전 235 MWh). 충전 비용 $1,370 절감.
3. **Long RT 신호 첫 채택**: DA offer $35/$30 floor (HE21/22) → 주로 RT 수집.
4. **NS 75 MW 전 시간**: 5회 연속 패턴 지속 적용.
5. **ECRS HE22-24 25 MW**: 5회 연속 패턴 직접 적용.
6. **RRS 0 MW**: 5회 연속 미청산; 제외 유지.
7. **Stack B 트리거**: HE12 SCED GR_WEST < 1,500 MW → HE20 RT 방전 추가 (+100 MW).

---

## 주요 리스크

- GR_WEST STWPF 정확도 (1,942 MW event extreme; 단일 소스) → P(RT>$35) 불확실
- Sunday NS 시장 할인 (P10 NS rate $1.20/MW-h; -$420 영향)
- Smartbidder 부분방전 패턴 지속 시 에너지 실현 80-120 MWh (계획 175 MWh)
- Long RT 신호가 실제 DA > RT로 반전 시 (역방향 오차; 확률 LOW per market-analyst 판단)

---

*bess-optimizer | history/2026-08-09.md | 2026-08-08 08:30 CT*
