# bess-optimizer History — 2026-08-10 Recommendation

**Issued**: 2026-08-09 08:30 CT
**Flowday**: Monday 2026-08-10 (WDPEAK HE07-22)
**Stack**: A (Primary) | Stack B (Bear trigger defined)

## Recommendation Summary

- SoC init: 10 MWh (08/09 plan terminal; actual pending T+2)
- HE01-08: NS_HOLD 75 MW (overnight; W2N MEDIUM noted but duck dominant)
- HE09: DA_CHARGE -100 MW + NS 75 MW | SoC 95 MWh | floor buy $15/MWh node
- HE10: DA_CHARGE -100 MW + NS 75 MW | SoC 180 MWh | floor buy $12/MWh node
- HE11: DA_CHARGE_TOPOFF -24 MW + NS 75 MW | SoC 200 MWh FULL | floor buy $14/MWh node
- HE12-18: NS_HOLD 75 MW | SoC 200 MWh
- HE13: NS_HOLD_WATCH (GR_WEST SCED checkpoint < 4000 MW → Stack B)
- HE19: NS_SOC_HOLD 45 MW | SoC 200 MWh
- HE20: DA_DISCHARGE +100 MW | floor sell $38/MWh | SoC 91 MWh
- HE21: DA_DISCHARGE_ECRS +75 MW + ECRS 25 MW | floor sell $35/MWh | SoC 10 MWh
- HE22-24: ECRS_HOLD 25 MW | SoC 10 MWh (terminal)

## Expected Revenue (P50): $7,000
- Energy net: $4,911 (charge -$2,314, discharge $7,225)
- AS Non-Spin: $1,953 (75 MW × 19h-equiv × $1.40/MW-h)
- AS ECRS: $150 (25 MW × 3h × $2.00/MW-h)
- RRS: $0

## Key Departures from 08/09 Plan
1. W2N MEDIUM overnight (vs 08/09 NEGLIGIBLE) — noted but not actioned (duck economic priority)
2. DA-priority for HE20-21 (vs 08/09 long RT) — reverting to DA lock-in based on 08/08 actuals
3. SoC init 10 MWh — full charge cycle needed (HE09-11 all three hours)
4. HE20 primary (not HE21): Solar cliff -13,103 MW at HE19-20 is the primary event

## Stack B Trigger
- Condition: GR_WEST SCED < 4,000 MW at HE12-13 AND RT > $45/MWh at HE19
- Action: Add HE19 +50 MW RT discharge; extend full discharge HE20-21 to SoC=0; no ECRS HE22-24

## Files
- Schedule JSON: `shared/data/forecasts/bess-schedule/2026-08-10.json`
- Full report: `reports/daily/bess-schedule/2026-08-10.md`
