# GKS BESS — D+1 (2026-08-13, 목요일) Optimal Revenue Stack [History Copy]

**Issued**: 2026-08-12 07:30 CT
**Full report**: `reports/daily/bess-optimizer/2026-08-13.md`

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED(Day 19+) | TENASKA=T+2_PENDING(08/12) | CONGESTION=ABSENT | AS_PLAYBOOK=ABSENT

---

## 추천 요약

**Stack A — EXTREME Duck Charge (HE10-12) + Solar Cliff Discharge (HE20-21)**

| 구분 | HE | Energy MW | NS MW | ECRS MW | 비고 |
|------|----|-----------  |-------|---------|------|
| NS_HOLD | 01-09 | 0 | 90 | 0 | 야간/오프피크 |
| DA_CHARGE | 10 | −100 | 90 | 0 | NL 16,701 MW (Series Record) |
| DA_CHARGE | 11 | −100 | 90 | 0 | NL 18,904 MW (EXTREME) |
| DA_TOPOFF+ECRS | 12 | −24 | 0 | 76 | SoC FULL; cap-out 7,400-8,200 MW |
| NS_HOLD | 13-18 | 0 | 90 | 0 | SoC 200 MWh 유지 |
| NS_SOC_HOLD | 19 | 0 | 45 | 0 | 방전 ramp 버퍼 |
| DA_DISCHARGE | 20 | +100 | 0 | 0 | NL 53,121 MW; solar cliff |
| DA_DISCH+ECRS | 21 | +75 | 0 | 25 | NL 56,318 MW (일일 최고) |
| ECRS_NS_HOLD | 22-24 | 0 | 50 | 25 | SoC ~10 MWh |

**SoC 흐름**: 10 → 10(HE09) → 95(HE10) → 180(HE11) → 200(HE12, FULL) → 200(HE19) → 91(HE20) → 10(HE21)

---

## Revenue 예상

| 구분 | P10 | P50 | P90 |
|------|-----|-----|-----|
| Energy (충전 수익 + 방전 수익) | $5,350 | **$10,043** | $17,870 |
| AS (NS + ECRS) | $2,205 | **$3,787** | $5,600 |
| RT imbalance | −$600 | **−$300** | −$50 |
| **Total** | **$6,955** | **$13,530** | **$23,420** |

---

## 핵심 결정 포인트

1. **HE10 EXTREME Record**: NL 16,701 MW (08/12 17,060 MW보다 −359 MW 신기록). Hub DA est. −$28/MWh P50. 충전 = 수익 창출.
2. **야간 충전 거부**: GR_WEST 15,972-16,399 MW 야간 강세, hub $13/MWh vs 덕 플로어 −$28 → 야간 충전 기회비용 $41/MWh.
3. **HE09 NS_HOLD 유지**: NL 22,416 MW, hub P50 −$7/MWh → HE10 P50 −$28과 격차 $21/MWh. SoC init 10 MWh로 HE10-12 3시간 충분.
4. **ECRS HE12 76 MW**: cap-out 7,405-8,190 MW (08/12 9,042보다 낮음) → ECRS premium 약화, P50 $10/MW-h (vs 08/12 $16/MW-h).
5. **NS 90 MW 공식 업그레이드**: 08/08 실증(90 MW 전 시간 청산) 기반. 08/12까지 75 MW 유지 → 08/13부터 90 MW 정식 적용.
6. **DA offer floor**: HE20 ≥$22/MWh, HE21 ≥$20/MWh (08/10 T+2 actuals × 0.90).
7. **WEST_TO_NORTH 혼잡 MCC 미적용**: 혼잡 데이터 부재 → hub-only 추정. 08/12 대비 P50 −$1,570 보수적.

---

## 주요 리스크

- 혼잡 데이터 부재: GKS MCC 미적용, 최대 $2,000-3,500 upside 가능
- Smartbidder DEGRADED Day 19: 가격 추정 불확실성 지속
- DA 입찰 집행 미스매치 (08/10 재발 방지 체크리스트 적용)
- HE12 ECRS 미청산 시 NS fallback 76 MW

---

*bess-optimizer | history/2026-08-13.md | 2026-08-12 07:30 CT*
