# GKS BESS — D+1 (2026-08-14, Friday) Optimal Revenue Stack [History Copy]

**Issued**: 2026-08-13 07:30 CT
**Full report**: `reports/daily/bess-optimizer/2026-08-14.md`
**Schedule JSON**: `shared/data/forecasts/bess-schedule/2026-08-14.json`

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED(Day 19) | AS_PLAYBOOK=ABSENT | CONGESTION=STAGE0_PROD | TENASKA_T+2=PENDING(08/12)

---

## Stack A — NS Overnight Anchor + Duck Charge HE10-11 + Evening Discharge HE20-21

**SoC init**: ~20 MWh | **SoC final**: ~0 MWh | **Cycles**: 0.92

| 구분 | HE | Energy MW | NS MW | SoC End | 비고 |
|------|----|-----------|-------|---------|------|
| NS_HOLD | 01-09 | 0 | 90 | 20 | 야간/pre-duck 전 구간; W2N HIGH overnight 6h (SCI 0.507-0.540); 충전 거부 (overnight $14/MWh > duck -$13.5/MWh, gap $27.5 → 야간 충전 기회비용 압도적) |
| **DA_CHARGE** | **10** | **-100** | 40 | 112 | **NL 21,796 MW (EXTREME barely, 204 MW below boundary); GKS eff. -$13.5/MWh; bid ≤ -$5/MWh** |
| **DA_CHARGE** | **11** | **-96** | 40 | 200 | **NL 24,223 MW (SEVERE); GKS eff. -$7.5/MWh; top-off to FULL; bid ≤ -$2/MWh** |
| NS_HOLD | 12-18 | 0 | 90 | 200 | Finding 16 terminated — HE13-15 LOW SCI; traditional no-trade zone; SoC 200 MWh 유지 |
| NS_SOC_HOLD | 19 | 0 | 45 | 200 | SOUTH_HOUSTON onset; ramp 버퍼 |
| **DA_DISCHARGE** | **20** | **+100** | 0 | 91 | **Solar cliff -12,285 MW; NL ramp +11,059 MW; GKS eff. +$31.6/MWh; offer ≥ $20/MWh** |
| **DA_DISCHARGE** | **21** | **+84** | 0 | 0 | **NL peak 55,431 MW; SoC-limited (84 MW = max from 91 MWh); offer ≥ $18/MWh** |
| NS_HOLD | 22-24 | 0 | 90 | 0 | SoC 0 MWh; W2N MEDIUM SCI 0.443-0.448; no PANHANDLE; avoid DA discharge |

---

## Revenue Projection

| 구분 | P10 | P50 | P90 |
|------|-----|-----|-----|
| Energy (충전 수익 + 방전 수익) | $4,837 | $7,748 | $14,588 |
| Non-Spin AS (90 MW hold @ $1.50/MW-h P50) | $2,753 | $2,753 | $5,505 |
| RT imbalance (DA-locked) | -$400 | -$200 | -$50 |
| **Total** | **$7,190** | **$10,301** | **$20,043** |

> **NS P50 revision**: 08/12 self-review confirmed NS clearing consistently $1.30-1.50/MW-h. P50 revised DOWN from initial $2.00/MW-h to $1.50/MW-h. Total P50 revised from $11,218 to $10,301 accordingly.

---

## 핵심 결정 포인트

1. **야간 충전 거부**: WEST_TO_NORTH HIGH overnight (SCI 0.507-0.540 HE01-06). 그러나 overnight DA prices $12-22/MWh (positive cost) vs duck floor GKS eff. -$13.5/MWh → 야간 충전은 SoC를 채워 duck floor 헤드룸을 소진. Gap = $27.5/MWh → 야간 충전 거부가 압도적으로 유리.

2. **Duck floor SHALLOW vs 08/13 DEEP**: HE10 NL 21,796 MW (vs 08/13's 16,701 MW, +5,095 MW 얕음). GKS eff. -$13.5/MWh (vs 08/13's -$28+/MWh). 여전히 의미 있는 음수 가격 충전 수익이지만 08/13 대비 ~50% 축소.

3. **SoC 수학**: 20 MWh에서 시작, HE10 -100 MW (SoC→112) + HE11 -96 MW (SoC→200 FULL). HE10-11 2시간으로 완전 충전 가능 → HE08-09 선충전 불필요. HE08-09는 NS_HOLD 유지.

4. **어깨 방전 거부 (HE13-18)**: GR_WEST HE13 trough 9,531 MW → 어깨 프리미엄 $10/MWh center. 그러나 200 MWh 배터리에서 1 MWh 어깨 방전 = HE21 방전 1 MWh 포기. 손익분기 어깨 가격 = HE21 center $26.5/MWh. 어깨 $10 << $26.5 → 어깨 방전 거부. 모든 용량을 HE20-21에 집중.

5. **DA offer floors**: HE20 ≥ $20/MWh, HE21 ≥ $18/MWh. 08/12 avg DASPP $18.84 × 0.90 기준 보수적 설정. 08/10 재발 방지 ($38/$35 floor로 DA 전혀 미청산됐던 실패 재발 방지).

6. **NS MW 조정**: 08/12 actual NS $1.47/MW-h 확인 → P50 NS $1.50/MW-h 적용 (하향). 충전/방전 시간 NS = 40 MW (감소), hold 시간 = 90 MW.

7. **AS 상품 선택 (NS only)**: Smartbidder DEGRADED + AS playbook ABSENT → ECRS/RRS/RegUp/RegDown 제외. Non-Spin dominant (연속 5+ 사이클 확인). 08/12 실적: NS only $2,055.

---

## 주요 리스크 (Top 3)

1. **DA 입찰 집행 미스매치 (Critical — 08/10, 08/12 두 번 재발)**: 추천 DA bid (HE10-11 buy ≤ -$5/-$2/MWh; HE20-21 sell ≥ $20/$18/MWh)가 DAM에 실제 제출되는지 10:00 CT 전 확인 필수. 이것이 성과를 결정하는 가장 중요한 실행 단계.

2. **Duck floor 미도달 (NL > 22,000 MW, 확률 30-40%)**: HE10 NL 21,796 MW = EXTREME 경계 204 MW 이내. 250 MW 오차 시 SEVERE ($-2 to -$5/MWh) 전환. 에너지 충전 수익 $500-800 감소. 전략 유지 — SEVERE에서도 충전은 유리.

3. **RT energy 손실 (08/12 재발 위험)**: 08/12 DA-RT spread -$2.59 (RT expensive). DA commitment 잠금 시 RT > DA이면 정산 손실. 금일 대응: HE20 $20 floor (시장 실제 이하 리스크 최소화) + HE21 $18 floor (추가 보수화).

---

## Alternative (Stack B)

**트리거**: HE09 실시간 GR_WEST > 14,000 MW (STWPF 대비 +562 MW) → duck floor NL > 22,000 MW 예상 시
**변경**: HE08 -50 MW, HE09 -75 MW 선충전 추가; HE10-11 충전량 조정 (top-off 위주)
**예상 수익 P50**: ~$9,500 (어깨 충전 비용 증가, 방전 수익 증가)

---

*bess-optimizer | history/2026-08-14.md | 2026-08-13 07:30 CT*
*Stack A: NS_HOLD HE01-09 (90 MW) → DA_CHARGE HE10 (-100 MW) + HE11 (-96 MW) → NS_HOLD HE12-18 (90 MW) → DA_DISCHARGE HE20 (+100 MW) + HE21 (+84 MW) → NS_HOLD HE22-24 (90 MW)*
*Revenue P50: $10,301 (Energy $7,748 + NS $2,753 - RT $200). Smartbidder DEGRADED Day 19. AS playbook ABSENT.*
